Chapter 3 Wiring Methods and Materials

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article			X	X	X				X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X				X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)				X	X										
Adopt only those sections that are listed below															
Article/Section
334.10 (Note)				X	X										

334.10 (Note)

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article			X	X	X				X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article			X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article			X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X				X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)				X	X										
Adopt only those sections that are listed below															
Article/Section
394.12 Exceptions				X	X										
															

Exceptions

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article	X		X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Adopting Agency	BSC	BSC-CG	SFM	HCD	DSA	OSHPD	DPH
1	2	AC	SS	SS/CC	1	1R	2	3	4	5	
Adopt Entire Article			X	X	X		X	X	X	X	X	X	X	X	
Adopt entire Article as amended(amended sections listed below)															
Adopt only those sections that are listed below															
Article/Section
															

Article 300 General Requirements for Wiring Methods and Materials
Part I General Requirements
300.1 Scope
(A) All Wiring Installations
(B) Integral Parts of Equipment
(C) Metric Designators and Trade Sizes
Metric Designator	Trade Size
12	3/8
16	1/2
21	3/4
27	1
35	11/4
41	11/2
53	2
63	21/2
78	3
91	31/2
103	4
129	5
155	6
Note: The metric designators and trade sizes are for identification purposes only and are not actual dimensions.

300.2 Limitations
(A) Voltage
(B) Temperature
300.3 Conductors
(A) Single Conductors
(B) Conductors of the Same Circuit
(1) Paralleled Installations
(2) Grounding and Bonding Conductors
(3) Nonferrous Wiring Methods
(4) Column-Width Panelboard Enclosures
(C) Conductors of Different Systems
(1) 1000 Volts, Nominal, or Less
(2) Over 1000 Volts, Nominal
300.4 Protection Against Physical Damage
(A) Cables and Raceways Through Wood Members
(1) Bored Holes
(2) Notches in Wood
(B) Nonmetallic-Sheathed Cables and Electrical Nonmetallic Tubing Through Metal Framing Members
(1) Nonmetallic-Sheathed Cable
(2) Nonmetallic-Sheathed Cable and Electrical Nonmetallic Tubing
(C) Cables Through Spaces Behind Panels Designed to Allow Access
(D) Cables and Raceways Parallel to Framing Members and Furring Strips
(E) Cables, Raceways, or Boxes Installed in or Under Roof Decking
(F) Cables and Raceways Installed in Shallow Grooves
(G) Fittings
(H) Structural Joints
300.5 Underground Installations
Location of Wiring Method or Circuit	Type of Wiring Method or Circuit
Column 1Direct Burial Cables or Conductors	Column 2Rigid Metal Conduit or Intermediate Metal Conduit	Column 3Nonmetallic Raceways Listed for Direct Burial Without Concrete Encasement or Other Approved Raceways	Column 4Residential Branch Circuits Rated 120 Volts or Less with GFCI Protection and Maximum Overcurrent Protection of 20 Amperes	Column 5Circuits for Control of Irrigation and Landscape Lighting Limited to Not More Than 30 Volts and Installed with Type UF or in Other Identified Cable or Raceway
mm	in.	mm	in.	mm	in.	mm	in.	mm	in.
All locations not specified below	600	24	150	6	450	18	300	12	150a, b	6a, b
In trench below 50 mm (2 in.) thick concrete or equivalent	450	18	150	6	300	12	150	6	150	6
Under a building	0	0	0	0	0	0	0	0	0	0
(in raceway or Type MC or Type MI cable identified for direct burial)			(in raceway or Type MC or Type MI cable identified for direct burial)	(in raceway or Type MC or Type MI cable identified for direct burial)
Under minimum of 102 mm (4 in.) thick concrete exterior slab with no vehicular traffic and the slab extending not less than 152 mm (6 in.) beyond the underground installation	450	18	100	4	100	4	150	6	150	6
(direct burial)	(direct burial)
100	4	100	4
(in raceway)	(in raceway)
Under streets, highways, roads, alleys, driveways, and parking lots	600	24	600	24	600	24	600	24	600	24
One- and two-family dwelling driveways and outdoor parking areas, and used only for dwelling-related purposes	450	18	450	18	450	18	300	12	450	18
In or under airport runways, including adjacent areas where trespassing prohibited	450	18	450	18	450	18	450	18	450	18
aA lesser depth shall be permitted where specified in the installation instructions of a listed low-voltage lighting system.
bA depth of 150 mm (6 in.) shall be permitted for pool, spa, and fountain lighting, installed in a nonmetallic raceway, limited to not more than 30 volts where part of a listed low-voltage lighting system.
Notes:
1. Cover is defined as the shortest distance in mm (in.) measured between a point on the top surface of any direct-buried conductor, cable, conduit, or other raceway and the top surface of finished grade, concrete, or similar cover.
2. Raceways approved for burial only where concrete encased shall require concrete envelope not less than 50 mm (2 in.) thick.
3. Lesser depths shall be permitted where cables and conductors rise for terminations or splices or where access is otherwise required.
4. Where one of the wiring method types listed in Columns 1 through 3 is used for one of the circuit types in Columns 4 and 5, the shallowest depth of burial shall be permitted.
5. Where solid rock prevents compliance with the cover depths specified in this table, the wiring shall be installed in a metal raceway, or a nonmetallic raceway permitted for direct burial. The raceways shall be covered by a minimum of 50 mm (2 in.) of concrete extending down to rock.

(A) Minimum Cover Requirements
(B) Wet Locations
(C) Underground Cables and Conductors Under Buildings
(D) Protection From Damage
(1) Emerging From Grade
(2) Conductors Entering Buildings
(3) Service Conductors
(4) Enclosure or Raceway Damage
(E) Splices and Taps
(F) Backfill
(G) Raceway Seals
(H) Bushing
(I) Conductors of the Same Circuit
(J) Earth Movement
(K) Directional Boring
300.6 Protection Against Corrosion and Deterioration
(A) Ferrous Metal Equipment
(1) Protected From Corrosion Solely by Enamel
(2) Organic Coatings on Boxes or Cabinets
(3) In Concrete or in Direct Contact With the Earth
(B) Aluminum Metal Equipment
(C) Nonmetallic Equipment
(1) Exposed to Sunlight
(2) Chemical Exposure
(D) Indoor Wet Locations
300.7 Raceways Exposed to Different Temperatures
(A) Sealing
(B) Expansion, Expansion-Deflection, and Deflection Fittings
300.8 Installation of Conductors With Other Systems
300.9 Raceways in Wet Locations Abovegrade
300.10 Electrical Continuity of Metal Raceways and Enclosures
300.11 Securing and Supporting
(A) Secured in Place
(B) Wiring Systems Installed Above Suspended Ceilings
(1) Fire-Rated Assemblies
(2) Non—Fire-Rated Assemblies
(C) Raceways Used as Means of Support
(D) Cables Not Used as Means of Support
300.12 Mechanical Continuity — Raceways and Cables
300.13 Mechanical and Electrical Continuity — Conductors
(A) General
(B) Device Removal
300.14 Length of Free Conductors at Outlets, Junctions, and Switch Points
300.15 Boxes, Conduit Bodies, or Fittings — Where Required
(A) Wiring Methods With Interior Access
(B) Equipment
(C) Protection
(D) Type MI Cable
(E) Integral Enclosure
(F) Fitting
(G) Direct-Buried Conductors
(H) Insulated Devices
(I) Enclosures
(J) Luminaires
(K) Embedded
(L) Manholes and Handhole Enclosures
300.16 Raceway or Cable to Open or Concealed Wiring
(A) Box, Conduit Body, or Fitting
(B) Bushing
300.17 Number and Size of Conductors in Raceway
300.18 Raceway Installations
(A) Complete Runs
(B) Welding
300.19 Supporting Conductors in Vertical Raceways
(A) Spacing Intervals — Maximum
Conductor Size	Support of Conductors in Vertical Raceways	Conductors
Aluminum or Copper-Clad Aluminum	Copper
m	ft	m	ft
18 AWG through 8 AWG	Not greater than	30	100	30	100
6 AWG through 1/0 AWG	Not greater than	60	200	30	100
2/0 AWG through 4/0 AWG	Not greater than	55	180	25	80
Over 4/0 AWG through 350 kcmil	Not greater than	41	135	18	60
Over 350 kcmil through 500 kcmil	Not greater than	36	120	15	50
Over 500 kcmil through 750 kcmil	Not greater than	28	95	12	40
Over 750 kcmil	Not greater than	26	85	11	35

(B) Fire-Rated Cables and Conductors
(C) Support Methods
300.20 Induced Currents in Ferrous Metal Enclosures or Ferrous Metal Raceways
(A) Conductors Grouped Together
(B) Individual Conductors
300.21 Spread of Fire or Products of Combustion
300.22 Wiring in Ducts Not Used for Air Handling, Fabricated Ducts for Environmental Air, and Other Spaces for Environmental Air (Plenums)
(A) Ducts for Dust, Loose Stock, or Vapor Removal
(B) Ducts Specifically Fabricated for Environmental Air
(C) Other Spaces Used for Environmental Air (Plenums)
(1) Wiring Methods
(2) Cable Tray Systems
(3) Equipment
(D) Information Technology Equipment
300.23 Panels Designed to Allow Access
300.25 Exit Enclosures (Stair Towers)
Part II Requirements for Over 1000 Volts, Nominal
300.31 Covers Required
300.32 Conductors of Different Systems
300.34 Conductor Bending Radius
300.35 Protection Against Induction Heating
300.37 Aboveground Wiring Methods
300.38 Raceways in Wet Locations Above Grade
300.39 Braid-Covered Insulated Conductors — Exposed Installation
300.40 Insulation Shielding
300.42 Moisture or Mechanical Protection for Metal-Sheathed Cables
300.45 Danger Signs
300.50 Underground Installations
Circuit Voltage	General Conditions (not otherwise specified)	Special Conditions (use if applicable)
Column 1	Column 2	Column 3	Column 4	Column 5	Column 6
Direct-Buried Cablesb	RTRC, PVC, and HDPE Conduitc	Rigid Metal Conduit and Intermediate Metal Conduit	Raceways Under Buildings or Exterior Concrete Slabs, 100 mm (4 in.) Minimum Thicknessd	Cables in Airport Runways or Adjacent Areas Where Trespass Is Prohibited	Areas Subject to Vehicular Traffic, Such as Thoroughfares and Commercial Parking Areas
mm	in.	mm	in.	mm	in.	mm	in.	mm	in.	mm	in.
Over 1000 V through 22 kV	750	30	450	18	150	6	100	4	450	18	600	24
Over 22 kV through 40 kV	900	36	600	24	150	6	100	4	450	18	600	24
Over 40 kV	1000	42	750	30	150	6	100	4	450	18	600	24
General Notes:1. Lesser depths shall be permitted where cables and conductors rise for terminations or splices or where access is otherwise required.
2. Where solid rock prevents compliance with the cover depths specified in this table, the wiring shall be installed in a metal or nonmetallic raceway permitted for direct burial. The raceways shall be covered by a minimum of 50 mm (2 in.) of concrete extending down to rock.
3. In industrial establishments, where conditions of maintenance and supervision ensure that qualified persons will service the installation, the minimum cover requirements, for other than rigid metal conduit and intermediate metal conduit, shall be permitted to be reduced 150 mm (6 in.) for each 50 mm (2 in.) of concrete or equivalent placed entirely within the trench over the underground installation.
Specific Footnotes:
aCover is defined as the shortest distance in millimeters (inches) measured between a point on the top surface of any direct-buried conductor, cable, conduit, or other raceway and the top surface of finished grade, concrete, or similar cover.
bUnderground direct-buried cables that are not encased or protected by concrete and are buried 750 mm (30 in.) or more below grade shall have their location identified by a warning ribbon that is placed in the trench at least 300 mm (12 in.) above the cables.
cListed by a qualified testing agency as suitable for direct burial without encasement. All other nonmetallic systems shall require 50 mm (2 in.) of concrete or equivalent above conduit in addition to the table depth.
dThe slab shall extend a minimum of 150 mm (6 in.) beyond the underground installation, and a warning ribbon or other effective means suitable for the conditions shall be placed above the underground installation.

(A) General
(1) Shielded Cables and Nonshielded Cables in Metal-Sheathed Cable Assemblies
(2) Industrial Establishments
(3) Other Nonshielded Cables
(B) Wet Locations
(C) Protection From Damage
(D) Splices
(E) Backfill
(F) Raceway Seal
Article 310 Conductors for General Wiring
Part I General
310.1 Scope
310.3 Conductors
(A) Minimum Size of Conductors
(B) Conductor Material
(C) Stranded Conductors
(D) Insulated
Part II Construction Specifications
310.4 Conductor Constructions and Applications
Trade Name	TypeLetter	MaximumOperating Temperature	ApplicationProvisions	Insulation	Thickness of Insulation	Outer Covering2
AWG or kcmil	mm	mils
Fluorinated ethylenepropylene	FEP or FEPB	90°C(194°F)	Dry and damp locations	Fluorinated ethylene propylene	14—10	0.51	20	None
8—2	0.76	30
200°C(392°F)	Dry locations —special applications3	Fluorinated ethylene propylene	14—8	0.36	14	Glass braid
6—2	0.36	14	Glass or othersuitable braid material
Mineral insulation(metal sheathed)	MI	90°C(194°F)	Dry and wet locations	Magnesium oxide	18—164	0.58	23	Copper or alloy steel
16—10	0.91	36
250°C(482°F)	For special applications3	9—4	1.27	50
3—500	1.40	55
Moisture-, heat-,and oil-resistantthermoplastic	MTW	60°C(140°F)	Machine tool wiring in wet locations	Flame-retardant, moisture-, heat-, and oil-resistant thermoplastic		(A)	(B)	(A)	(B)	(A) None
22—12	0.76	0.38	30	15	(B) Nylon jacketor equivalent
90°C(194°F)	Machine tool wiring in dry locations.	10	0.76	0.51	30	20
8	1.14	0.76	45	30
6	1.52	0.76	60	30
Informational Note:See NFPA 79.	4—2	1.52	1.02	60	40
1—4/0	2.03	1.27	80	50
213—500	2.41	1.52	95	60
501—1000	2.79	1.78	110	70
Paper		85°C(185°F)	For underground service conductors, or by special permission	Paper				Lead sheath
Perfluoro-alkoxy	PFA	90°C(194°F)	Dry and damp locations	Perfluoro-alkoxy	14—10	0.51	20	None
8—2	0.76	30
200°C(392°F)	Dry locations —special applications3	1—4/0	1.14	45
Perfluoro-alkoxy	PFAH	250°C(482°F)	Dry locations only.Only for leads within apparatus or within raceways connected to apparatus (nickel or nickel-coated copper only)	Perfluoro-alkoxy	14—10	0.51	20	None
8—2	0.76	30
1—4/0	1.14	45
Thermoset	RHH	90°C(194°F)	Dry and damp locations		14—10	1.14	45	Moisture-resistant, flame-retardant, nonmetallic covering2
8—2	1.52	60
1—4/0	2.03	80
213—500	2.41	95
501—1000	2.79	110
1001—2000	3.18	125
Moisture-resistantthermoset	RHW	75°C(167°F)	Dry and wet locations	Flame-retardant, moisture-resistant thermoset	14—10	1.14	45	Moisture-resistant, flame-retardant, nonmetallic covering
8—2	1.52	60
RHW-2	90°C(194°F)	1—4/0	2.03	80
213—500	2.41	95
501—1000	2.79	110
1001—2000	3.18	125
Silicone	SA	90°C(194°F)	Dry and damp locations	Silicone rubber	14—10	1.14	45	Glass or other suitable braid material
8—2	1.52	60
1—4/0	2.03	80
200°C(392°F)	For special application3	213—500	2.41	95
501—1000	2.79	110
1001—2000	3.18	125
Thermoset	SIS	90°C (194°F)	Switchboard andswitchgear wiringonly	Flame-retardant thermoset	14—10	0.76	30	None
8—2	1.14	45
1—4/0	1.40	55
Thermoplastic andfibrous outer braid	TBS	90°C (194°F)	Switchboard andswitchgear wiringonly	Thermoplastic	14—10	0.76	30	Flame-retardant,nonmetalliccovering
8	1.14	45
6—2	1.52	60
1—4/0	2.03	80
Extendedpolytetrafluoroethylene	TFE	250°C (482°F)	Dry locations only.Only for leads within apparatus or within raceways connected to apparatus, or as open wiring (nickel or nickel-coated copper only)	Extruded polytetrafluoroethylene	14—10	0.51	20	None
8—2	0.76	30
1—4/0	1.14	45
Heat-resistant thermoplastic	THHN	90°C (194°F)	Dry and damp locations	Flame-retardant,heat-resistant thermoplastic	14—12	0.38	15	Nylon jacket or equivalent
10	0.51	20
8—6	0.76	30
4—2	1.02	40
1—4/0	1.27	50
250—500	1.52	60
501—1000	1.78	70
Moisture- andheat-resistant thermoplastic	THHW	75°C (167°F)	Wet location	Flame-retardant, moisture- andheat-resistant thermoplastic	14—10	0.76	30	None
8	1.14	45
6—2	1.52	60
90°C (194°F)	Dry location	1—4/0	2.03	80
213—500	2.41	95
501—1000	2.79	110
1001—2000	3.18	125
Moisture- andheat-resistant thermoplastic	THW	75°C (167°F)	Dry and wet locations	Flame-retardant, moisture- andheat-resistant thermoplastic	14—10	0.76	30	None
8	1.14	45
90°C (194°F)	Special applications within electric discharge lighting equipment. Limited to 1000 open-circuit volts or less.(Size 14—8 only as permitted in 410.68.)	6—2	1.52	60
1—4/0	2.03	80
213—500	2.41	95
501—1000	2.79	110
1001—2000	3.18	125
THW-2	90°C (194°F)	Dry and wet locations				
Moisture- andheat-resistant thermoplastic	THWN	75°C (167°F)	Dry and wet locations	Flame-retardant,moisture- andheat-resistant thermoplastic	14—12	0.38	15	Nylon jacket or equivalent
10	0.51	20
THWN-2	90°C (194°F)	8—6	0.76	30
4—2	1.02	40
1—4/0	1.27	50
250—500	1.52	60
501—1000	1.78	70
Moisture-resistant thermoplastic	TW	60°C (140°F)	Dry and wet locations	Flame-retardant, moisture-resistant thermoplastic	14—10	0.76	30	None
8	1.14	45
6—2	1.52	60
1—4/0	2.03	80
213—500	2.41	95
501—1000	2.79	110
1001—2000	3.18	125
Underground feederand branch-circuitcable — singleconductor (for Type UF cableemploying morethan one conductor,see Article 340).	UF	60°C 140°C	See Article 340.	Moisture-resistant	14—10	1.52	606	Integral with insulation
8—2	2.03	806
75°C (167°F)5	Moisture- andheat-resistant	1—4/0	2.41	956
Underground service-entrance cable — single conductor (for Type USE cable employing more than one conductor, see Article 338).	USE	75°C(167°F)5	See Article 338.	Heat- andmoisture-resistant	14—10	1.14	45	Moisture-resistant nonmetallic covering (See 338.2.)
8—2	1.52	60
USE-2	90°C(194°F)	Dry and wet locations	1—4/0	2.03	80
213—500	2.41	957
501—1000	2.79	110
1001—2000	3.18	125
Thermoset	XHH	90°C(194°F)	Dry and damp locations	Flame-retardant thermoset	14—10	0.76	30	None
8—2	1.14	45
1—4/0	1.40	55
213—500	1.65	65
501—1000	2.03	80
1001—2000	2.41	95
Thermoset	XHHN	90°C(194°F)	Dry and damp locations	Flame-retardant thermoset	14—12	0.38	15	Nylon jacket or equivalent
10	0.51	20
8—6	0.76	30
4—2	1.02	40
1—4/0	1.27	50
250—500	1.52	60
501—1000	1.78	70
Moisture-resistant thermoset	XHHW	90°C(194°F)	Dry and damp locations	Flame-retardant, moisture-resistant thermoset	14—10	0.76	30	None
8—2	1.14	45
75°C(167°F)	Wet locations	1—4/0	1.40	55
213—500	1.65	65
501—1000	2.03	80
1001—2000	2.41	95
Moisture-resistant thermoset	XHHW-2	90°C(194°F)	Dry and wet locations	Flame-retardant, moisture-resistant thermoset	14—10	0.76	30	None
8—2	1.14	45
1—4/0	1.40	55
213—500	1.65	65
501—1000	2.03	80
1001—2000	2.41	95
Moisture-resistant thermoset	XHWN	75°C(167°F)	Dry and wet locations	Flame-retardant, moisture-resistant thermoset	14—12	0.38	15	Nylon jacket or equivalent
10	0.51	20
8—6	0.76	30
XHWN-2	90°C(194°F)	4—2	1.02	40
1—4/0	1.27	50
250—500	1.52	60
501—1000	1.78	70
Modified ethylene tetrafluoro-ethylene	Z	90°C(194°F)	Dry and damp locations	Modified ethylene tetrafluoro-ethylene	14—12	0.38	15	None
10	0.51	20
150°C(302°F)	Dry locations —special applications3	8—4	0.64	25
3—1	0.89	35
1/0—4/0	1.14	45
Modified ethylene tetrafluoro-ethylene	ZW	75°C(167°F)	Wet locations	Modified ethylene tetrafluoro-ethylene	14—10	0.76	30	None
8—2	1.14	45
90°C(194°F)	Dry and damp locations
150°C(302°F)	Dry locations —special applications3
ZW-2	90°C(194°F)	Dry and wet locations
1Conductors shall be permitted to be rated up to 1000 volts if listed and marked.
2Outer coverings shall not be required where listed without a covering.
3Higher temperature rated constructions shall be permitted where design conditions require maximum conductor operating temperatures above 90°C (194°F).
4Conductor sizes shall be permitted for signaling circuits permitting 300-volt insulation.
5The ampacity of Type UF cable shall be limited in accordance with 340.80.
6Type UF insulation thickness shall include the integral jacket.
7Insulation thickness shall be permitted to be 2.03 mm (80 mils) for listed Type USE conductors that have been subjected to special investigations. The nonmetallic covering over individual rubber-covered conductors of aluminum-sheathed cable and of lead-sheathed or multiconductor cable shall not be required to be flame retardant.

Conductor Size (AWG or kcmil)	Column A1		Column B2
mm	mils		mm	mils
14—10	2.03	80		1.52	60
8	2.03	80		1.78	70
6—2	2.41	95		1.78	70
1—2/0	2.79	110		2.29	90
3/0—4/0	2.79	110		2.29	90
213—500	3.18	125		2.67	105
501—1000	3.56	140		3.05	120
1001—2000	3.56	140		3.56	140
1Column A insulations shall be limited to natural, SBR, and butyl rubbers.
2Column B insulations shall be materials such as cross-linked polyethylene, ethylene propylene rubber, and composites thereof.

310.6 Conductor Identification
(A) Grounded Conductors
(B) Equipment Grounding Conductors
(C) Ungrounded Conductors
310.8 Marking
(A) Required Information
(B) Method of Marking
(1) Surface Marking
(2) Marker Tape
shall not require a marker tape

(3) Tag Marking
(4) Optional Marking of Wire Size
(C) Suffixes to Designate Number of Conductors
(D) Optional Markings
Part III Installation
310.10 Uses Permitted
(A) Dry Locations
(B) Dry and Damp Locations
(C) Wet Locations
(D) Locations Exposed to Direct Sunlight
(E) Direct-Burial Conductors
(F) Corrosive Conditions
(G) Conductors in Parallel
(1) General
(2) Conductor and Installation Characteristics
(3) Separate Cables or Raceways
(4) Ampacity Adjustment
(5) Equipment Grounding Conductors
(6) Bonding Jumpers
310.12 Single-Phase Dwelling Services and Feeders
	Conductor (AWG or kcmil)
Service or Feeder Rating (Amperes)	Copper	Aluminum or Copper-Clad Aluminum
100	4	2
110	3	1
125	2	1/0
150	1	2/0
175	1/0	3/0
200	2/0	4/0
225	3/0	250
250	4/0	300
300	250	350
350	350	500
400	400	600
Note: If no adjustment or correction factors are required, this table shall be permitted to be applied.

(A) Services
(B) Feeders
(C) Feeder Ampacities
(D) Grounded Conductors
310.14 Ampacities for Conductors Rated 0 Volts—2000 Volts
(A) General
(1) Tables or Engineering Supervision
(2) Selection of Ampacity
(3) Temperature Limitation of Conductors
(B) Engineering Supervision
where:
Tc	=	conductor temperature in degrees Celsius (°C)
Ta	=	ambient temperature in degrees Celsius (°C)
Rdc	=	dc resistance of 305 mm (1 ft) of conductor in microohms at temperature, Tc
Yc	=	component ac resistance resulting from skin effect and proximity effect
Rca	=	effective thermal resistance between conductor and surrounding ambient

310.15 Ampacity Tables
(A) General
(B) Ambient Temperature Correction Factors
(1) General
where:
I'	=	ampacity corrected for ambient temperature
I	=	ampacity shown in the tables
Tc	=	temperature rating of conductor (°C)
Ta'	=	new ambient temperature (°C)
Ta	=	ambient temperature used in the table (°C)

For ambient temperatures other than 30°C (86°F), multiply the ampacities specified in the ampacity tables by the appropriate correction factor shown below.
Ambient Temperature(°C)	Temperature Rating of Conductor	Ambient Temperature(°F)
60°C	75°C	90°C
10 or less	1.29	1.20	1.15	50 or less
11—15	1.22	1.15	1.12	51—59
16—20	1.15	1.11	1.08	60—68
21—25	1.08	1.05	1.04	69—77
26—30	1.00	1.00	1.00	78—86
31—35	0.91	0.94	0.96	87—95
36—40	0.82	0.88	0.91	96—104
41—45	0.71	0.82	0.87	105—113
46—50	0.58	0.75	0.82	114—122
51—55	0.41	0.67	0.76	123—131
56—60	—	0.58	0.71	132—140
61—65	—	0.47	0.65	141—149
66—70	—	0.33	0.58	150—158
71—75	—	—	0.50	159—167
76—80	—	—	0.41	168—176
81—85	—	—	0.29	177—185

(2) Rooftop
For ambient temperatures other than 40°C (104°F), multiply the ampacities specified in the ampacity tables by the appropriate correction factor shown below.
Ambient Temperature (°C)	Temperature Rating of Conductor	Ambient Temperature (°F)
60°C	75°C	90°C	150°C	200°C	250°C
10 or less	1.58	1.36	1.26	1.13	1.09	1.07	50 or less
11—15	1.50	1.31	1.22	1.11	1.08	1.06	51—59
16—20	1.41	1.25	1.18	1.09	1.06	1.05	60—68
21—25	1.32	1.2	1.14	1.07	1.05	1.04	69—77
26—30	1.22	1.13	1.10	1.04	1.03	1.02	78—86
31—35	1.12	1.07	1.05	1.02	1.02	1.01	87—95
36—40	1.00	1.00	1.00	1.00	1.00	1.00	96—104
41—45	0.87	0.93	0.95	0.98	0.98	0.99	105—113
46—50	0.71	0.85	0.89	0.95	0.97	0.98	114—122
51—55	0.50	0.76	0.84	0.93	0.95	0.96	123—131
56—60	—	0.65	0.77	0.90	0.94	0.95	132—140
61—65	—	0.53	0.71	0.88	0.92	0.94	141—149
66—70	—	0.38	0.63	0.85	0.90	0.93	150—158
71—75	—	—	0.55	0.83	0.88	0.91	159—167
76—80	—	—	0.45	0.80	0.87	0.90	168—176
81—90	—	—	—	0.74	0.83	0.87	177—194
91—100	—	—	—	0.67	0.79	0.85	195—212
101—110	—	—	—	0.60	0.75	0.82	213—230
111—120	—	—	—	0.52	0.71	0.79	231—248
121—130	—	—	—	0.43	0.66	0.76	249—266
131—140	—	—	—	0.30	0.61	0.72	267—284
141—160	—	—	—	—	0.50	0.65	285—320
161—180	—	—	—	—	0.35	0.58	321—356
181—200	—	—	—	—	—	0.49	357—392
201—225	—	—	—	—	—	0.35	393—437

(C) Adjustment Factors
(1) More Than Three Current-Carrying Conductors
Number of Conductors*	Percent of Values in Table 310.16 Through Table 310.19 as Adjusted for Ambient Temperature if Necessary
4—6	80
7—9	70
10—20	50
21—30	45
31—40	40
41 and above	35
*Number of conductors is the total number of conductors in the raceway or cable, including spare conductors. The count shall be adjusted in accordance with 310.15(E) and (F). The count shall not include conductors that are connected to electrical components that cannot be simultaneously energized.

(2) Raceway Spacing
(D) Bare or Covered Conductors
(E) Neutral Conductor
(F) Grounding or Bonding Conductor
310.16 Ampacities of Insulated Conductors in Raceway, Cable, or Earth (Directly Buried)
SizeAWGor kcmil	Temperature Rating of Conductor [See Table 310.4(A)]	Size AWGor kcmil
60°C (140°F)	75°C (167°F)	90°C (194°F)	60°C (140°F)	75°C (167°F)	90°C (194°F)
Types TW, UF	Types RHW, THHW, THW, THWN, XHHW, XHWN, USE, ZW	Types TBS, SA, SIS, FEP, FEPB, MI, PFA, RHH, RHW-2, THHN, THHW, THW-2, THWN-2, USE-2, XHH, XHHW, XHHW-2, XHWN, XHWN-2, XHHN, Z, ZW-2	Types TW, UF	Types RHW, THHW, THW, THWN, XHHW, XHWN, USE	Types TBS, SA, SIS, THHN, THHW, THW-2, THWN-2, RHH, RHW-2, USE-2, XHH, XHHW, XHHW-2, XHWN, XHWN-2, XHHN
COPPER	ALUMINUM OR COPPER-CLAD ALUMINUM
18*	—	—	14	—	—	—	—
16*	—	—	18	—	—	—	—
14*	15	20	25	—	—	—	—
12*	20	25	30	15	20	25	12*
10*	30	35	40	25	30	35	10*
8	40	50	55	35	40	45	8
6	55	65	75	40	50	55	6
4	70	85	95	55	65	75	4
3	85	100	115	65	75	85	3
2	95	115	130	75	90	100	2
1	110	130	145	85	100	115	1
1/0	125	150	170	100	120	135	1/0
2/0	145	175	195	115	135	150	2/0
3/0	165	200	225	130	155	175	3/0
4/0	195	230	260	150	180	205	4/0
250	215	255	290	170	205	230	250
300	240	285	320	195	230	260	300
350	260	310	350	210	250	280	350
400	280	335	380	225	270	305	400
500	320	380	430	260	310	350	500
600	350	420	475	285	340	385	600
700	385	460	520	315	375	425	700
750	400	475	535	320	385	435	750
800	410	490	555	330	395	445	800
900	435	520	585	355	425	480	900
1000	455	545	615	375	445	500	1000
1250	495	590	665	405	485	545	1250
1500	525	625	705	435	520	585	1500
1750	545	650	735	455	545	615	1750
2000	555	665	750	470	560	630	2000
Notes:
1. Section 310.15(B) shall be referenced for ampacity correction factors where the ambient temperature is other than 30°C (86°F).
2. Section 310.15(C)(1) shall be referenced for more than three current-carrying conductors.
3. Section 310.16 shall be referenced for conditions of use.
* Section 240.4(D) shall be referenced for conductor overcurrent protection limitations, except as modified elsewhere in the Code.

Code

310.17 Ampacities of Single-Insulated Conductors in Free Air
Size AWGor kcmil	Temperature Rating of Conductor [See Table 310.4(A)]	Size AWGor kcmil
60°C (140°F)	75°C (167°F)	90°C (194°F)	60°C (140°F)	75°C (167°F)	90°C (194°F)
Types TW, UF	Types RHW, THHW, THW, THWN, XHHW, XHWN, ZW	Types TBS, SA, SIS, FEP, FEPB, MI, PFA, RHH, RHW-2, THHN, THHW, THW-2, THWN-2, USE-2, XHH, XHHW, XHHW-2, XHWN, XHWN-2, XHHN, Z, ZW-2	Types TW, UF	Types RHW, THHW, THW, THWN, XHHW, XHWN	Types TBS, SA, SIS, THHN, THHW, THW-2, THWN-2, RHH, RHW-2, USE-2, XHH, XHHW, XHHW-2, XHWN, XHWN-2, XHHN
COPPER	ALUMINUM OR COPPER-CLAD ALUMINUM
18	—	—	18	—	—	—	—
16	—	—	24	—	—	—	—
14*	25	30	35	—	—	—	—
12*	30	35	40	25	30	35	12*
10*	40	50	55	35	40	45	10*
8	60	70	80	45	55	60	8
6	80	95	105	60	75	85	6
4	105	125	140	80	100	115	4
3	120	145	165	95	115	130	3
2	140	170	190	110	135	150	2
1	165	195	220	130	155	175	1
1/0	195	230	260	150	180	205	1/0
2/0	225	265	300	175	210	235	2/0
3/0	260	310	350	200	240	270	3/0
4/0	300	360	405	235	280	315	4/0
250	340	405	455	265	315	355	250
300	375	445	500	290	350	395	300
350	420	505	570	330	395	445	350
400	455	545	615	355	425	480	400
500	515	620	700	405	485	545	500
600	575	690	780	455	545	615	600
700	630	755	850	500	595	670	700
750	655	785	885	515	620	700	750
800	680	815	920	535	645	725	800
900	730	870	980	580	700	790	900
1000	780	935	1055	625	750	845	1000
1250	890	1065	1200	710	855	965	1250
1500	980	1175	1325	795	950	1070	1500
1750	1070	1280	1445	875	1050	1185	1750
2000	1155	1385	1560	960	1150	1295	2000
Notes:
1. Section 310.15(B) shall be referenced for ampacity correction factors where the ambient temperature is other than 30°C (86°F).
2. Section 310.17 shall be referenced for conditions of use.
* Section 240.4(D) shall be referenced for conductor overcurrent protection limitations, except as modified elsewhere in the Code.

310.18 Ampacities of Insulated Conductors in Raceway or Cable
Size AWG or kcmil	Temperature Rating of Conductor [See Table 310.4(A)]	Size AWG or kcmil
150°C (302°F)	200°C (392°F)	250°C (482°F)	150°C (302°F)
Type Z	Types FEP, FEPB, PFA, SA	Types PFAH, TFE	Type Z
COPPER	NICKEL OR NICKEL-COATED COPPER	ALUMINUM OR COPPER-CLAD ALUMINUM
14	34	36	39	—	14
12	43	45	54	30	12
10	55	60	73	44	10
8	76	83	93	57	8
6	96	110	117	75	6
4	120	125	148	94	4
3	143	152	166	109	3
2	160	171	191	124	2
1	186	197	215	145	1
1/0	215	229	244	169	1/0
2/0	251	260	273	198	2/0
3/0	288	297	308	227	3/0
4/0	332	346	361	260	4/0
Notes:
1. Section 310.15(B) shall be referenced for ampacity correction factors where the ambient temperature is other than 40°C (104°F).
2. Section 310.15(C)(1) shall be referenced for more than three current-carrying conductors.
3. Section 310.18 shall be referenced for conditions of use.

310.19 Ampacities of Single-Insulated Conductors in Free Air
Size AWG or kcmil	Temperature Rating of Conductor [See Table 310.4(A)]	Size AWG or kcmil
150°C (302°F)	200°C (392°F)	250°C (482°F)	150°C (302°F)
Type Z	Types FEP, FEPB, PFA, SA	Types PFAH, TFE	Type Z
COPPER	NICKEL, OR NICKEL-COATED COPPER	ALUMINUM OR COPPER-CLAD ALUMINUM
14	46	54	59	—	14
12	60	68	78	47	12
10	80	90	107	63	10
8	106	124	142	83	8
6	155	165	205	112	6
4	190	220	278	148	4
3	214	252	327	170	3
2	255	293	381	198	2
1	293	344	440	228	1
1/0	339	399	532	263	1/0
2/0	390	467	591	305	2/0
3/0	451	546	708	351	3/0
4/0	529	629	830	411	4/0
Notes:
1. Section 310.15(B) shall be referenced for ampacity correction factors where the ambient temperature is other than 40°C (104°F).
2. Section 310.19 shall be referenced for conditions of use.

310.20 Ampacities of Conductors Supported on a Messenger
Size AWG or kcmil	Temperature Rating of Conductor [See Table 310.4(A)]	Size AWG or kcmil
75°C (167°F)	90°C (194°F)	75°C (167°F)	90°C (194°F)
Types RHW, THHW, THW, THWN, XHHW, XHWN, ZW	Types MI, THHN, THHW, THW-2, THWN-2, RHH, RHW-2, USE-2, XHHW, XHHW-2, XHWN, XHWN-2, ZW-2	Types RHW, THW, THWN, THHW, XHHW, XHWN	Types THHN, THHW, RHH, XHHW, RHW-2, XHHW-2, THW-2, THWN-2, XHWN, XHWN-2, USE-2, ZW-2
COPPER	ALUMINUM OR COPPER-CLAD ALUMINUM
8	57	66	44	51	8
6	76	89	59	69	6
4	101	117	78	91	4
3	118	138	92	107	3
2	135	158	106	123	2
1	158	185	123	144	1
1/0	183	214	143	167	1/0
2/0	212	247	165	193	2/0
3/0	245	287	192	224	3/0
4/0	287	335	224	262	4/0
250	320	374	251	292	250
300	359	419	282	328	300
350	397	464	312	364	350
400	430	503	339	395	400
500	496	580	392	458	500
600	553	647	440	514	600
700	610	714	488	570	700
750	638	747	512	598	750
800	660	773	532	622	800
900	704	826	572	669	900
1000	748	879	612	716	1000
Notes:
1. Section 310.15(B) shall be referenced for ampacity correction factors where the ambient temperature is other than 40°C (104°F).
2. Section 310.15(C)(1) shall be referenced for more than three current-carrying conductors.
3. Section 310.20 shall be referenced for conditions of use.

310.21 Ampacities of Bare or Covered Conductors in Free Air
Copper Conductors		AAC Aluminum Conductors
Bare		Covered		Bare		Covered
AWG or kcmil	Amperes		AWG or kcmil	Amperes		AWG or kcmil	Amperes		AWG or kcmil	Amperes
8	98		8	103		8	76		8	80
6	124		6	130		6	96		6	101
4	155		4	163		4	121		4	127
2	209		2	219		2	163		2	171
1/0	282		1/0	297		1/0	220		1/0	231
2/0	329		2/0	344		2/0	255		2/0	268
3/0	382		3/0	401		3/0	297		3/0	312
4/0	444		4/0	466		4/0	346		4/0	364
250	494		250	519		266.8	403		266.8	423
300	556		300	584		336.4	468		336.4	492
500	773		500	812		397.5	522		397.5	548
750	1000		750	1050		477.0	588		477.0	617
1000	1193		1000	1253		556.5	650		556.5	682
—	—		—	—		636.0	709		636.0	744
—	—		—	—		795.0	819		795.0	860
—	—		—	—		954.0	920		—	—
—	—		—	—		1033.5	968		1033.5	1017
—	—		—	—		1272	1103		1272	1201
—	—		—	—		1590	1267		1590	1381
—	—		—	—		2000	1454		2000	1527
Note: Section 310.21 shall be referenced for conditions of use.

Article 311 Medium Voltage Conductors and Cable
Part I General
311.1 Scope
311.2 Definitions
311.6 Listing Requirements
Part II Construction Specifications
311.10 Constructions and Applications
(A) Conductor Application and Insulation
Trade Name	Type Letter	MaximumOperating Temperature	Application Provision	Insulation	Outer Covering
Medium voltage solid dielectric	MV-90	90°C	Dry or wet locations	Thermoplastic or thermosetting	Jacket, sheath, or armor
MV-105*	105°C
*Where design conditions require maximum conductor temperatures above 90°C.

(B) Thickness of Insulation and Jacket for Nonshielded Insulated Conductors
Conductor Size(AWG or kcmil)	Dry Locations, Single Conductor		Wet or Dry Locations
Without Jacket Insulation		With Jacket		Single Conductor		Multiconductor Insulation*
	Insulation		Jacket		Insulation		Jacket	
mm	mils		mm	mils		mm	mils		mm	mils		mm	mils		mm	mils
8	2.79	110		2.29	90		0.76	30		3.18	125		2.03	80		2.29	90
6	2.79	110		2.29	90		0.76	30		3.18	125		2.03	80		2.29	90
4—2	2.79	110		2.29	90		1.14	45		3.18	125		2.03	80		2.29	90
1—2/0	2.79	110		2.29	90		1.14	45		3.18	125		2.03	80		2.29	90
3/0—4/0	2.79	110		2.29	90		1.65	65		3.18	125		2.41	95		2.29	90
213—500	3.05	120		2.29	90		1.65	65		3.56	140		2.79	110		2.29	90
501—750	3.30	130		2.29	90		1.65	65		3.94	155		3.18	125		2.29	90
751—1000	3.30	130		2.29	90		1.65	65		3.94	155		3.18	125		2.29	90
1001—1250	3.56	140		2.92	115		1.65	65		4.32	170		3.56	140		2.92	115
1251—1500	3.56	140		2.92	115		2.03	80		4.32	170		3.56	140		2.92	115
1501—2000	3.56	140		2.92	115		2.03	80		4.32	170		3.94	155		3.56	140
*Under a common overall covering such as a jacket, sheath, or armor.

(C) Thickness of Insulation for Shielded Insulated Conductors
Conductor Size (AWG or kcmil)	2001—5000 Volts		5001—8000 Volts		8001—15,000 Volts		15,001—25,000 Volts
100 Percent Insulation Level		100 Percent Insulation Level		133 Percent Insulation Level		173 Percent Insulation Level		100 Percent Insulation Level		133 Percent Insulation Level		173 Percent Insulation Level		100 Percent Insulation Level		133 Percent Insulation Level		173Percent Insulation Level
mm	mils		mm	mils		mm	mils		mm	mils		mm	mils		mm	mils		mm	mils		mm	mils		mm	mils		mm	mils
8	2.29	90		—	—		—	—		—	—		—	—		—	—		—	—		—	—		—	—		—	—
6—4	2.29	90		2.92	115		3.56	140		4.45	175		—	—		—	—		—	—		—	—		—	—		—	—
2	2.29	90		2.92	115		3.56	140		4.45	175		445	175		5.59	220		6.60	260		—	—		—	—		—	—
1	2.29	90		2.92	115		3.56	140		4.45	175		4.45	175		5.59	220		6.60	260		6.60	260		8.13	320		10.67	420
1/0—2000	2.29	90		2.92	115		3.56	140		4.45	175		4.45	175		5.59	220		6.60	260		6.60	260		8.13	320		10.67	420

Conductor Size (AWG or kcmil)	25,001—28,000 Volts		28,001—35,000 Volts
100 Percent Insulation Level		133 Percent Insulation Level		173 Percent Insulation Level		100 Percent Insulation Level		133 Percent Insulation Level		173 Percent Insulation Level
mm	mils		mm	mils		mm	mils		mm	mils		mm	mils		mm	mils
1	7.11	280		8.76	345		11.30	445		—	—		—	—		—	—
1/0—2000	7.11	280		8.76	345		11.30	445		8.76	345		10.67	420		14.73	580

(1) 100 Percent Insulation Level
(2) 133 Percent Insulation Level
(3) 173 Percent Insulation Level
311.12 Conductors
(A) Minimum Size of Conductors
Conductor Voltage Rating (Volts)	Minimum Conductor Size (AWG)
Copper, Aluminum, or Copper-Clad Aluminum
2001—5000	8
5001—8000	6
8001—15,000	2
15,001—28,000	1
28,001—35,000	1/0

(B) Conductor Material
(C) Stranded Conductors
311.14 Conductor Identification
311.16 Marking
(A) Required Information
(B) Method of Marking
(1) Surface Marking
(2) Marker Tape
(3) Tag Marking
(4) Optional Marking of Wire Size
(C) Optional Markings
Part III Installation
311.30 Installation
311.32 Uses Permitted
311.36 Direct-Burial Conductors
311.40 Support
311.44 Shielding
Part IV Ampacities
311.60 Ampacities of Conductors
(A) General
(1) Tables or Engineering Supervision
(2) Selection of Ampacity
(B) Engineering Supervision
where:
Tc	= conductor temperature (°C)
Ta	= ambient temperature (°C)
ΔTd	= dielectric loss temperature rise
Rdc	= dc resistance of conductor at temperature, Tc
Yc	= component ac resistance resulting from skin effect and proximity effect
Rca	= effective thermal resistance between conductor and surrounding ambient

(C) Tables
Conductor Size (AWG or kcmil)	Temperature Rating of Conductor
2001—5000 Volts Ampacity		5001—35,000 Volts Ampacity
90°C (194°F) Type MV-90	105°C (221°F) Type MV-105		90°C (194°F) Type MV-90	105°C (221°F) Type MV-105
8	65	74		—	—
6	90	99		100	110
4	120	130		130	140
2	160	175		170	195
1	185	205		195	225
1/0	215	240		225	255
2/0	250	275		260	295
3/0	290	320		300	340
4/0	335	375		345	390
250	375	415		380	430
350	465	515		470	525
500	580	645		580	650
750	750	835		730	820
1000	880	980		850	950
Note: Refer to 311.60(E) for the basis of ampacities, 311.10(A) for conductor maximum operating temperature and application, and 311.60(D)(4) for the ampacity correction factors where the ambient air temperature is other than 40°C (104°F).

Conductor Size (AWG or kcmil)	Temperature Rating of Conductor
2001—5000 Volts Ampacity		5001—35,000 Volts Ampacity
90°C (194°F) Type MV-90	105°C (221°F) Type MV-105		90°C (194°F) Type MV-90	105°C (221°F) Type MV-105
8	50	57		—	—
6	70	77		75	84
4	90	100		100	110
2	125	135		130	150
1	145	160		150	175
1/0	170	185		175	200
2/0	195	215		200	230
3/0	225	250		230	265
4/0	265	290		270	305
250	295	325		300	335
350	365	405		370	415
500	460	510		460	515
750	600	665		590	660
1000	715	800		700	780
Note: Refer to 311.60(E) for basis of ampacities, 311.10(A) for conductor maximum operating temperature and application, and 311.60(D)(4) for the ampacity correction factors where the ambient air temperature is other than 40°C (104°F).

Conductor Size (AWG or kcmil)	Temperature Rating of Conductor
2001—5000 Volts Ampacity		5001—15,000 Volts Ampacity		15,001—35,000 Volts Ampacity
90°C (194°F) Type MV-90	105°C (221°F) Type MV-105		90°C (194°F) Type MV-90	105°C (221°F) Type MV-105		90°C (194°F) Type MV-90	105°C (221°F) Type MV-105
8	83	93		—	—		—	—
6	110	120		110	125		—	—
4	145	160		150	165		—	—
2	190	215		195	215		—	—
1	225	250		225	250		225	250
1/0	260	290		260	290		260	290
2/0	300	330		300	335		300	330
3/0	345	385		345	385		345	380
4/0	400	445		400	445		395	445
250	445	495		445	495		440	490
350	550	615		550	610		545	605
500	695	775		685	765		680	755
750	900	1000		885	990		870	970
1000	1075	1200		1060	1185		1040	1160
1250	1230	1370		1210	1350		1185	1320
1500	1365	1525		1345	1500		1315	1465
1750	1495	1665		1470	1640		1430	1595
2000	1605	1790		1575	1755		1535	1710
Note: Refer to 311.60(E) for the basis of ampacities, 311.10(A) for conductor maximum operating temperature and application, and 311.60(D)(4) for the ampacity correction factors where the ambient air temperature is other than 40°C (104°F).

Conductor Size (AWG or kcmil)	Temperature Rating of Conductor
2001—5000 Volts Ampacity		5001—15,000 Volts Ampacity		15,001—35,000 Volts Ampacity
90°C (194°F) Type MV-90	105°C (221°F) Type MV-105		90°C (194°F) Type MV-90	105°C (221°F) Type MV-105		90°C (194°F) Type MV-90	105°C (221°F) Type MV-105
8	64	71		—	—		—	—
6	85	95		87	97		—	—
4	115	125		115	130		—	—
2	150	165		150	170		—	—
1	175	195		175	195		175	195
1/0	200	225		200	225		200	225
2/0	230	260		235	260		230	260
3/0	270	300		270	300		270	300
4/0	310	350		310	350		310	345
250	345	385		345	385		345	380
350	430	480		430	480		430	475
500	545	605		535	600		530	590
750	710	790		700	780		685	765
1000	855	950		840	940		825	920
1250	980	1095		970	1080		950	1055
1500	1105	1230		1085	1215		1060	1180
1750	1215	1355		1195	1335		1165	1300
2000	1320	1475		1295	1445		1265	1410
Note: Refer to 311.60(E) for the basis of ampacities, 311.10(A) for conductor maximum operating temperature and application, and 311.60(D)(4) for the ampacity correction factors where the ambient air temperature is other than 40°C (104°F).

Conductor Size (AWG or kcmil)	Temperature Rating of Conductor
2001—5000 Volts Ampacity		5001—35,000 Volts Ampacity
90°C (194°F) Type MV-90	105°C (221°F) Type MV-105		90°C (194°F) Type MV-90	105°C (221°F) Type MV-105
8	59	66		—	—
6	79	88		93	105
4	105	115		120	135
2	140	154		165	185
1	160	180		185	210
1/0	185	205		215	240
2/0	215	240		245	275
3/0	250	280		285	315
4/0	285	320		325	360
250	320	355		360	400
350	395	440		435	490
500	485	545		535	600
750	615	685		670	745
1000	705	790		770	860
Note: Refer to 311.60(E) for the basis of ampacities, 311.10(A) for conductor maximum operating temperature and application, and 311.60(D)(4) for the ampacity correction factors where the ambient air temperature is other than 40°C (104°F).

Conductor Size (AWG or kcmil)	Temperature Rating of Conductor
2001—5000 Volts Ampacity		5001—35,000 Volts Ampacity
90°C (194°F) Type MV-90	105°C (221°F) Type MV-105		90°C (194°F) Type MV-90	105°C (221°F) Type MV-105
8	46	51		—	—
6	61	68		72	80
4	81	90		95	105
2	110	120		125	145
1	125	140		145	165
1/0	145	160		170	185
2/0	170	185		190	215
3/0	195	215		220	245
4/0	225	250		255	285
250	250	280		280	315
350	310	345		345	385
500	385	430		425	475
750	495	550		540	600
1000	585	650		635	705
Note: Refer to 311.60(E) for the basis of ampacities, 311.10(A) for conductor maximum operating temperature and application, and 311.60(D)(4) for the ampacity correction factors where the ambient air temperature is other than 40°C (104°F).

Conductor Size (AWG or kcmil)	Temperature Rating of Conductor
2001—5000 Volts Ampacity		5001—35,000 Volts Ampacity
90°C (194°F) Type MV-90	105°C (221°F) Type MV-105		90°C (194°F) Type MV-90	105°C (221°F) Type MV-105
8	55	61		—	—
6	75	84		83	93
4	97	110		110	120
2	130	145		150	165
1	155	175		170	190
1/0	180	200		195	215
2/0	205	225		225	255
3/0	240	270		260	290
4/0	280	305		295	330
250	315	355		330	365
350	385	430		395	440
500	475	530		480	535
750	600	665		585	655
1000	690	770		675	755
Note: Refer to 311.60(E) for the basis of ampacities, 311.10(A) for conductor maximum operating temperature and application, and 311.60(D)(4) for the ampacity correction factors where the ambient air temperature is other than 40°C (104°F).

Conductor Size (AWG or kcmil)	Temperature Rating of Conductor
2001—5000 Volts Ampacity		5001—35,000 Volts Ampacity
90°C (194°F) Type MV-90	105°C (221°F) Type MV-105		90°C (194°F) Type MV-90	105°C (221°F) Type MV-105
8	43	48		—	—
6	58	65		65	72
4	76	85		84	94
2	100	115		115	130
1	120	135		130	150
1/0	140	155		150	170
2/0	160	175		175	200
3/0	190	210		200	225
4/0	215	240		230	260
250	250	280		255	290
350	305	340		310	350
500	380	425		385	430
750	490	545		485	540
1000	580	645		565	640
Note: Refer to 311.60(E) for the basis of ampacities, 311.10(A) for conductor maximum operating temperature and application, and 311.60(D)(4) for the ampacity correction factors where the ambient air temperature is other than 40°C (104°F).

Conductor Size (AWG or kcmil)	Temperature Rating of Conductor
2001—5000 Volts Ampacity		5001—35,000 Volts Ampacity
90°C (194°F) Type MV-90	105°C (221°F) Type MV-105		90°C (194°F) Type MV-90	105°C (221°F) Type MV-105
8	52	58		—	—
6	69	77		83	92
4	91	100		105	120
2	125	135		145	165
1	140	155		165	185
1/0	165	185		195	215
2/0	190	210		220	245
3/0	220	245		250	280
4/0	255	285		290	320
250	280	315		315	350
350	350	390		385	430
500	425	475		470	525
750	525	585		570	635
1000	590	660		650	725
Note: Refer to 311.60(E) for the basis of ampacities, 311.10(A) for conductor maximum operating temperature and application, and 311.60(D)(4) for the ampacity correction factors where the ambient air temperature is other than 40°C (104°F).

Conductor Size (AWG or kcmil)	Temperature Rating of Conductor
2001—5000 Volts Ampacity		5001—35,000 Volts Ampacity
90°C (194°F) Type MV-90	105°C (221°F) Type MV-105		90°C (194°F) Type MV-90	105°C (221°F) Type MV-105
8	41	46		—	—
6	53	59		64	71
4	71	79		84	94
2	96	105		115	125
1	110	125		130	145
1/0	130	145		150	170
2/0	150	165		170	190
3/0	170	190		195	220
4/0	200	225		225	255
250	220	245		250	280
350	275	305		305	340
500	340	380		380	425
750	430	480		470	520
1000	505	560		550	615
Note: Refer to 311.60(E) for the basis of ampacities, 311.10(A) for conductor maximum operating temperature and application, and 311.60(D)(4) for the ampacity correction factors where the ambient air temperature is other than 40°C (104°F).

Conductor Size (AWG or kcmil)	Temperature Rating of Conductor
2001—5000 Volts Ampacity		5001—35,000 Volts Ampacity
90°C (194°F) Type MV-90	105°C (221°F) Type MV-105		90°C (194°F) Type MV-90	105°C (221°F) Type MV-105
One Circuit [See Figure 311.60(D)(3), Detail 1.]
8	64	69		—	—
6	85	92		90	97
4	110	120		115	125
2	145	155		155	165
1	170	180		175	185
1/0	195	210		200	215
2/0	220	235		230	245
3/0	250	270		260	275
4/0	290	310		295	315
250	320	345		325	345
350	385	415		390	415
500	470	505		465	500
750	585	630		565	610
1000	670	720		640	690
Three Circuits [See Figure 311.60(D)(3), Detail 2.]
8	56	60		—	—
6	73	79		77	83
4	95	100		99	105
2	125	130		130	135
1	140	150		145	155
1/0	160	175		165	175
2/0	185	195		185	200
3/0	210	225		210	225
4/0	235	255		240	255
250	260	280		260	280
350	315	335		310	330
500	375	405		370	395
750	460	495		440	475
1000	525	565		495	535
Six Circuits [See Figure 311.60(D)(3), Detail 3.]
8	48	52		—	—
6	62	67		64	68
4	80	86		82	88
2	105	110		105	115
1	115	125		120	125
1/0	135	145		135	145
2/0	150	160		150	165
3/0	170	185		170	185
4/0	195	210		190	205
250	210	225		210	225
350	250	270		245	265
500	300	325		290	310
750	365	395		350	375
1000	410	445		390	415
Note: Refer to 311.60(F) for basis of ampacities and Table 311.10(A) for the temperature rating of the conductor.

Conductor Size (AWG or kcmil)	Temperature Rating of Conductor
2001—5000 Volts Ampacity		5001—35,000 Volts Ampacity
90°C (194°F) Type MV-90	105°C (221°F) Type MV-105		90°C (194°F) Type MV-90	105°C (221°F) Type MV-105
One Circuit [See Figure 311.60(D)(3), Detail 1.]
8	50	54		—	—
6	66	71		70	75
4	86	93		91	98
2	115	125		120	130
1	130	140		135	145
1/0	150	160		155	165
2/0	170	185		175	190
3/0	195	210		200	215
4/0	225	245		230	245
250	250	270		250	270
350	305	325		305	330
500	370	400		370	400
750	470	505		455	490
1000	545	590		525	565
Three Circuits [See Figure 311.60(D)(3), Detail 2.]
8	44	47		—	—
6	57	61		60	65
4	74	80		77	83
2	96	105		100	105
1	110	120		110	120
1/0	125	135		125	140
2/0	145	155		145	155
3/0	160	175		165	175
4/0	185	200		185	200
250	205	220		200	220
350	245	265		245	260
500	295	320		290	315
750	370	395		355	385
1000	425	460		405	440
Six Circuits [See Figure 311.60(D)(3), Detail 3.]
8	38	41		—	—
6	48	52		50	54
4	62	67		64	69
2	80	86		80	88
1	91	98		90	99
1/0	105	110		105	110
2/0	115	125		115	125
3/0	135	145		130	145
4/0	150	165		150	160
250	165	180		165	175
350	195	210		195	210
500	240	255		230	250
750	290	315		280	305
1000	335	360		320	345
Note: Refer to 311.60(F) for basis of ampacities and Table 311.10(A) for the temperature rating of the conductor.

Conductor Size (AWG or kcmil)	Temperature Rating of Conductor
2001—5000 Volts Ampacity		5001—35,000 Volts Ampacity
90°C (194°F) Type MV-90	105°C (221°F) Type MV-105		90°C (194°F) Type MV-90	105°C (221°F) Type MV-105
One Circuit [See Figure 311.60(D)(3), Detail 1.]
8	59	64		—	—
6	78	84		88	95
4	100	110		115	125
2	135	145		150	160
1	155	165		170	185
1/0	175	190		195	210
2/0	200	220		220	235
3/0	230	250		250	270
4/0	265	285		285	305
250	290	315		310	335
350	355	380		375	400
500	430	460		450	485
750	530	570		545	585
1000	600	645		615	660
Three Circuits [See Figure 311.60(D)(3), Detail 2.]
8	53	57		—	—
6	69	74		75	81
4	89	96		97	105
2	115	125		125	135
1	135	145		140	155
1/0	150	165		160	175
2/0	170	185		185	195
3/0	195	210		205	220
4/0	225	240		230	250
250	245	265		255	270
350	295	315		305	325
500	355	380		360	385
750	430	465		430	465
1000	485	520		485	515
Six Circuits [See Figure 311.60(D)(3), Detail 3.]
8	46	50		—	—
6	60	65		63	68
4	77	83		81	87
2	98	105		105	110
1	110	120		115	125
1/0	125	135		130	145
2/0	145	155		150	160
3/0	165	175		170	180
4/0	185	200		190	200
250	200	220		205	220
350	240	270		245	275
500	290	310		290	305
750	350	375		340	365
1000	390	420		380	405
Note: Refer to 311.60(F) for basis of ampacities and Table 311.10(A) for the temperature rating of the conductor.

Conductor Size (AWG or kcmil)	Temperature Rating of Conductor
2001—5000 Volts Ampacity		5001—35,000 Volts Ampacity
90°C (194°F) Type MV-90	105°C (221°F) Type MV-105		90°C (194°F) Type MV-90	105°C (221°F) Type MV-105
One Circuit [See Figure 311.60(D)(3), Detail 1.]
8	46	50		—	—
6	61	66		69	74
4	80	86		89	96
2	105	110		115	125
1	120	130		135	145
1/0	140	150		150	165
2/0	160	170		170	185
3/0	180	195		195	210
4/0	205	220		220	240
250	230	245		245	265
350	280	310		295	315
500	340	365		355	385
750	425	460		440	475
1000	495	535		510	545
Three Circuits [See Figure 311.60(D)(3), Detail 2.]
8	41	44		—	—
6	54	58		59	64
4	70	75		75	81
2	90	97		100	105
1	105	110		110	120
1/0	120	125		125	135
2/0	135	145		140	155
3/0	155	165		160	175
4/0	175	185		180	195
250	190	205		200	215
350	230	250		240	255
500	280	300		285	305
750	345	375		350	375
1000	400	430		400	430
Six Circuits [See Figure 311.60(D)(3), Detail 3.]
8	36	39		—	—
6	46	50		49	53
4	60	65		63	68
2	77	83		80	86
1	87	94		90	98
1/0	99	105		105	110
2/0	110	120		115	125
3/0	130	140		130	140
4/0	145	155		150	160
250	160	170		160	170
350	190	205		190	205
500	230	245		230	245
750	280	305		275	295
1000	320	345		315	335
Note: Refer to 311.60(F) for basis of ampacities and Table 311.10(A) for the temperature rating of the conductor.

Conductor Size (AWG or kcmil)	Temperature Rating of Conductor
2001—5000 Volts Ampacity		5001—35,000 Volts Ampacity
90°C (194°F) Type MV-90	105°C (221°F) Type MV-105		90°C (194°F) Type MV-90	105°C (221°F) Type MV-105
One Circuit, Three Conductors [See Figure 311.60(D)(3), Detail 9.]
8	110	115		—	—
6	140	150		130	140
4	180	195		170	180
2	230	250		210	225
1	260	280		240	260
1/0	295	320		275	295
2/0	335	365		310	335
3/0	385	415		355	380
4/0	435	465		405	435
250	470	510		440	475
350	570	615		535	575
500	690	745		650	700
750	845	910		805	865
1000	980	1055		930	1005
Two Circuits, Six Conductors [See Figure 311.60(D)(3), Detail 10.]
8	100	110		—	—
6	130	140		120	130
4	165	180		160	170
2	215	230		195	210
1	240	260		225	240
1/0	275	295		255	275
2/0	310	335		290	315
3/0	355	380		330	355
4/0	400	430		375	405
250	435	470		410	440
350	520	560		495	530
500	630	680		600	645
750	775	835		740	795
1000	890	960		855	920
Note: Refer to 311.60(F) for basis of ampacities and Table 311.10(A) for the temperature rating of the conductor.

Conductor Size (AWG or kcmil)	Temperature Rating of Conductor
2001—5000 Volts Ampacity		5001—35,000 Volts Ampacity
90°C (194°F) Type MV-90	105°C (221°F) Type MV-105		90°C (194°F) Type MV-90	105°C (221°F) Type MV-105
One Circuit, Three Conductors [See Figure 311.60(D)(3), Detail 9.]
8	85	90		—	—
6	110	115		100	110
4	140	150		130	140
2	180	195		165	175
1	205	220		185	200
1/0	230	250		215	230
2/0	265	285		245	260
3/0	300	320		275	295
4/0	340	365		315	340
250	370	395		345	370
350	445	480		415	450
500	540	580		510	545
750	665	720		635	680
1000	780	840		740	795
Two Circuits, Six Conductors [See Figure 311.60(D)(3), Detail 10.]
8	80	85		—	—
6	100	110		95	100
4	130	140		125	130
2	165	180		155	165
1	190	200		175	190
1/0	215	230		200	215
2/0	245	260		225	245
3/0	275	295		255	275
4/0	310	335		290	315
250	340	365		320	345
350	410	440		385	415
500	495	530		470	505
750	610	655		580	625
1000	710	765		680	730
Note: Refer to 311.60(F) for basis of ampacities and Table 311.10(A) for the temperature rating of the conductor.

Conductor Size (AWG or kcmil)	Temperature Rating of Conductor
2001—5000 Volts Ampacity		5001—35,000 Volts Ampacity
90°C (194°F) Type MV-90	105°C (221°F) Type MV-105		90°C (194°F) Type MV-90	105°C (221°F) Type MV-105
One Circuit [See Figure 311.60(D)(3), Detail 5.]
8	85	89		—	—
6	105	115		115	120
4	135	150		145	155
2	180	190		185	200
1	200	215		210	225
1/0	230	245		240	255
2/0	260	280		270	290
3/0	295	320		305	330
4/0	335	360		350	375
250	365	395		380	410
350	440	475		460	495
500	530	570		550	590
750	650	700		665	720
1000	730	785		750	810
Two Circuits [See Figure 311.60(D)(3), Detail 6.]
8	80	84		—	—
6	100	105		105	115
4	130	140		135	145
2	165	180		170	185
1	185	200		195	210
1/0	215	230		220	235
2/0	240	260		250	270
3/0	275	295		280	305
4/0	310	335		320	345
250	340	365		350	375
350	410	440		420	450
500	490	525		500	535
750	595	640		605	650
1000	665	715		675	730
Note: Refer to 311.60(F) for basis of ampacities and Table 311.10(A) for the temperature rating of the conductor.

Conductor Size (AWG or kcmil)	Temperature Rating of Conductor
2001—5000 Volts Ampacity		5001—35,000 Volts Ampacity
90°C (194°F) Type MV-90	105°C (221°F) Type MV-105		90°C (194°F) Type MV-90	105°C (221°F) Type MV-105
One Circuit [See Figure 311.60(D)(3), Detail 5.]
8	65	70		—	—
6	80	88		90	95
4	105	115		115	125
2	140	150		145	155
1	155	170		165	175
1/0	180	190		185	200
2/0	205	220		210	225
3/0	230	250		240	260
4/0	260	280		270	295
250	285	310		300	320
350	345	375		360	390
500	420	450		435	470
750	520	560		540	580
1000	600	650		620	665
Two Circuits [See Figure 311.60(D)(3), Detail 6.]
8	60	66		—	—
6	75	83		80	95
4	100	110		105	115
2	130	140		135	145
1	145	155		150	165
1/0	165	180		170	185
2/0	190	205		195	210
3/0	215	230		220	240
4/0	245	260		250	270
250	265	285		275	295
350	320	345		330	355
500	385	415		395	425
750	480	515		485	525
1000	550	590		560	600
Note: Refer to 311.60(F) for basis of ampacities and Table 311.10(A) for the temperature rating of the conductor.

Conductor Size (AWG or kcmil)	Temperature Rating of Conductor
2001—5000 Volts Ampacity		5001—35,000 Volts Ampacity
90°C (194°F) Type MV-90	105°C (221°F) Type MV-105		90°C (194°F) Type MV-90	105°C (221°F) Type MV-105
One Circuit, Three Conductors [See Figure 311.60(D)(3), Detail 7.]
8	90	95		—	—
6	120	130		115	120
4	150	165		150	160
2	195	205		190	205
1	225	240		215	230
1/0	255	270		245	260
2/0	290	310		275	295
3/0	330	360		315	340
4/0	375	405		360	385
250	410	445		390	410
350	490	580		470	505
500	590	635		565	605
750	725	780		685	740
1000	825	885		770	830
Two Circuits, Six Conductors [See Figure 311.60(D)(3), Detail 8.]
8	85	90		—	—
6	110	115		105	115
4	140	150		140	150
2	180	195		175	190
1	205	220		200	215
1/0	235	250		225	240
2/0	265	285		255	275
3/0	300	320		290	315
4/0	340	365		325	350
250	370	395		355	380
350	445	480		425	455
500	535	575		510	545
750	650	700		615	660
1000	740	795		690	745
Note: Refer to 311.60(F) for basis of ampacities and Table 311.10(A) for the temperature rating of the conductor.

Conductor Size (AWG or kcmil)	Temperature Rating of Conductor
2001—5000 Volts Ampacity		5001—35,000 Volts Ampacity
90°C (194°F) Type MV-90	105°C (221°F) Type MV-105		90°C (194°F) Type MV-90	105°C (221°F) Type MV-105
One Circuit, Three Conductors [See Figure 311.60(D)(3), Detail 7.]
8	70	75		—	—
6	90	100		90	95
4	120	130		115	125
2	155	165		145	155
1	175	190		165	175
1/0	200	210		190	205
2/0	225	240		215	230
3/0	255	275		245	265
4/0	290	310		280	305
250	320	350		305	325
350	385	420		370	400
500	465	500		445	480
750	580	625		550	590
1000	670	725		635	680
Two Circuits, Six Conductors [See Figure 311.60(D)(3), Detail 8.]
8	65	70		—	—
6	85	95		85	90
4	110	120		105	115
2	140	150		135	145
1	160	170		155	170
1/0	180	195		175	190
2/0	205	220		200	215
3/0	235	250		225	245
4/0	265	285		255	275
250	290	310		280	300
350	350	375		335	360
500	420	455		405	435
750	520	560		485	525
1000	600	645		565	605
Note: Refer to 311.60(F) for basis of ampacities and Table 311.10(A) for the temperature rating of the conductor.

(D) Ampacity Adjustment
(1) Grounded Shields
(2) Burial Depth
(3) Electrical Ducts Entering Equipment Enclosures
(4) Ambient Temperature Correction
where:
I'	= ampacity corrected for ambient temperature
I	= ampacity shown in the table for Tc and Ta
Tc	= temperature rating of conductor (°C)
Ta'	= new ambient temperature (°C)
Ta	= ambient temperature used in the table (°C)

For ambient temperatures other than 40°C (104°F), multiply the allowable ampacities specified in the ampacity tables by the appropriate factor shown below.
Ambient Temperature (°C)	Temperature Rating of Conductor	Ambient Temperature (°F)
90°C	105°C
10 or less	1.26	1.21	50 or less
11—15	1.22	1.18	51—59
16—20	1.18	1.14	60—68
21—25	1.14	1.11	69—77
26—30	1.10	1.07	78—86
31—35	1.05	1.04	87—95
36—40	1.00	1.00	96—104
41—45	0.95	0.96	105—113
46—50	0.89	0.92	114—122
51—55	0.84	0.88	123—131
56—60	0.77	0.83	132—140
61—65	0.71	0.78	141—149
66—70	0.63	0.73	150—158
71—75	0.55	0.68	159—167
76—80	0.45	0.62	168—176
81—85	0.32	0.55	177—185
86—90	—	0.48	186—194
91—95	—	0.39	195—203
96—100	—	0.28	204—212

(E) Ampacity in Air
(F) Ampacity in Underground Electrical Ducts and Direct Buried in Earth
Article 312 Cabinets, Cutout Boxes, and Meter Socket Enclosures
Part I Scope and Installation
312.1 Scope
312.2 Damp and Wet Locations
312.3 Position in Wall
312.4 Repairing Noncombustible Surfaces
312.5 Cabinets, Cutout Boxes, and Meter Socket Enclosures
(A) Openings to Be Closed
(B) Metal Cabinets, Cutout Boxes, and Meter Socket Enclosures
(C) Cables
312.6 Deflection of Conductors
(A) Width of Wiring Gutters
Wire Size (AWG or kcmil)	Wires per Terminal
All Other Conductors	Compact Stranded AA-8000 Aluminum Alloy Conductors (see Note 2)	1		2		3		4		5
mm	in.		mm	in.		mm	in.		mm	in.		mm	in.
14—10	12—8	Not specified		—	—		—	—		—	—		—	—
8—6	6—4	38.1	11/2		—	—		—	—		—	—		—	—
4—3	2—1	50.8	2		—	—		—	—		—	—		—	—
2	1/0	63.5	21/2		—	—		—	—		—	—		—	—
1	2/0	76.2	3		—	—		—	—		—	—		—	—
1/0—2/0	3/0—4/0	88.9	31/2		127	5		178	7		—	—		—	—
3/0—4/0	250—300	102	4		152	6		203	8		—	—		—	—
250	350	114	41/2		152	6		203	8		254	10		—	—
300—350	400—500	127	5		203	8		254	10		305	12		—	—
400—500	600—750	152	6		203	8		254	10		305	12		356	14
600—700	800—1000	203	8		254	10		305	12		356	14		406	16
750—900	—	203	8		305	12		356	14		406	16		457	18
1000—1250	—	254	10		—	—		—	—		—	—		—	—
1500—2000	—	305	12		—	—		—	—		—	—		—	—
Notes: 1. Bending space at terminals shall be measured in a straight line from the end of the lug or wire connector (in the direction that the wire leaves the terminal) to the wall, barrier, or obstruction.
2. This column shall be permitted to be used to determine the minimum wire-bending space for compact stranded aluminum conductors in sizes up to 1000 kcmil and manufactured using AA-8000 series electrical grade aluminum alloy conductor material in accordance with 310.3(B). The minimum width of the wire gutter space shall be determined using the all other conductors value in this table.

(B) Wire-Bending Space at Terminals
Wire Size (AWG or kcmil)	Wires per Terminal
1	2	3	4 or More
All Other Conductors	Compact Stranded AA-8000 Aluminum Alloy Conductors (See Note 3.)	mm	in.	mm	in.	mm	in.	mm	in.
14—10	12—8	Not specified	—	—	—		—	—
8	6	38.1	11/2	—	—	—		—	—
6	4	50.8	2	—	—	—		—	—
4	2	76.2	3	—	—	—		—	—
3	1	76.2	3	—	—	—		—	—
2	1/0	88.9	31/2	—	—	—		—	—
1	2/0	114	41/2	—	—	—		—	—
1/0	3/0	140	51/2	140	51/2	178	7	—	—
2/0	4/0	152	6	152	6	190	71/2	—	—
3/0	250	165a	61/2a	165a	61/2a	203	8	—	—
4/0	300	178b	7b	190c	71/2c	216a	81/2a	—	—
250	350	216d	81/2d	216d	81/2d	229b	9b	254	10
300	400	254e	10e	254d	10d	279b	11b	305	12
350	500	305e	12e	305e	12e	330e	13e	356d	14d
400	600	330e	13e	330e	13e	356e	14e	381e	15e
500	700—750	356e	14e	356e	14e	381e	15e	406e	16e
600	800—900	381e	15e	406e	16e	457e	18e	483e	19e
700	1000	406e	16e	457e	18e	508e	20e	559e	22e
750	—	432e	17e	483e	19e	559e	22e	610e	24e
800	—	457	18	508	20	559	22	610	24
900	—	483	19	559	22	610	24	610	24
1000	—	508	20	—	—	—		—	
1250	—	559	22	—	—	—		—	
1500	—	610	24	—	—	—		—	
1750	—	610	24	—	—	—		—	
2000	—	610	24	—	—	—		—	
Notes:1. Bending space at terminals shall be measured in a straight line from the end of the lug or wire connector in a direction perpendicular to the enclosure wall.
2. For removable and lay-in wire terminals intended for only one wire, bending space shall be permitted to be reduced by the following number of millimeters (inches):
a12.7 mm (1/2 in.)
b25.4 mm (1 in.)
c38.1 mm (11/2 in.)
d50.8 mm (2 in.)
e76.2 mm (3 in.)
3. This column shall be permitted to determine the required wire-bending space for compact stranded aluminum conductors in sizes up to 1000 kcmil and manufactured using AA-8000 series electrical grade aluminum alloy conductor material in accordance with 310.3(B).

(1) Conductors Not Entering or Leaving Opposite Wall
(2) Conductors Entering or Leaving Opposite Wall
Offset

(C) Conductors 4 AWG or Larger
312.7 Space in Enclosures
312.8 Switch and Overcurrent Device Enclosures
(A) Splices, Taps, and Feed-Through Conductors
(B) Power Monitoring or Energy Management Equipment
(1) Identification
(2) Area
(3) Conductors
312.9 Side or Back Wiring Spaces or Gutters
Part II Construction Specifications
312.10 Material
(A) Metal Cabinets and Cutout Boxes
(B) Strength
(C) Nonmetallic Cabinets
312.11 Spacing
(A) General
(1) Base
(2) Doors
(3) Live Parts
(B) Switch Clearance
(C) Wiring Space
(D) Wiring Space — Enclosure
Article 314 Outlet, Device, Pull, and Junction Boxes; Conduit Bodies; Fittings; And Handhole Enclosures
Part I Scope and General
314.1 Scope
314.2 Round Boxes
314.3 Nonmetallic Boxes
314.4 Metal Boxes
Part II Installation
314.15 Damp or Wet Locations
314.16 Number of Conductors in Outlet, Device, and Junction Boxes, and Conduit Bodies
(A) Box Volume Calculations
Box Trade Size	Minimum Volume	Maximum Number of Conductors*(arranged by AWG size)
mm	in.		cm3	in.3	18	16	14	12	10	8	6
100 × 32	(4 × 11/4)	round/octagonal	205	12.5	8	7	6	5	5	5	2
100 × 38	(4 × 11/2)	round/octagonal	254	15.5	10	8	7	6	6	5	3
100 × 54	(4 × 21/8)	round/octagonal	353	21.5	14	12	10	9	8	7	4
100 × 32	(4 × 11/4)	square	295	18.0	12	10	9	8	7	6	3
100 × 38	(4 × 11/2)	square	344	21.0	14	12	10	9	8	7	4
100 × 54	(4 × 21/8)	square	497	30.3	20	17	15	13	12	10	6
120 × 32	(411/16 × 11/4)	square	418	25.5	17	14	12	11	10	8	5
120 × 38	(411/16 × 11/2)	square	484	29.5	19	16	14	13	11	9	5
120 × 54	(411/16 × 21/8)	square	689	42.0	28	24	21	18	16	14	8
75 × 50 × 38	(3 × 2 × 11/2)	device	123	7.5	5	4	3	3	3	2	1
75 × 50 × 50	(3 × 2 × 2)	device	164	10.0	6	5	5	4	4	3	2
75 × 50 × 57	(3 × 2 × 21/4)	device	172	10.5	7	6	5	4	4	3	2
75 × 50 × 65	(3 × 2 × 21/2)	device	205	12.5	8	7	6	5	5	4	2
75 × 50 × 70	(3 × 2 × 23/4)	device	230	14.0	9	8	7	6	5	4	2
75 × 50 × 90	(3 × 2 × 31/2)	device	295	18.0	12	10	9	8	7	6	3
100 × 54 × 38	(4 × 21/8 × 11/2)	device	169	10.3	6	5	5	4	4	3	2
100 × 54 × 48	(4 × 21/8 × 17/8)	device	213	13.0	8	7	6	5	5	4	2
100 × 54 × 54	(4 × 21/8 × 21/8)	device	238	14.5	9	8	7	6	5	4	2
95 × 50 × 65	(33/4 × 2 × 21/2)	masonry box/gang	230	14.0	9	8	7	6	5	4	2
95 × 50 × 90	(33/4 × 2 × 31/2)	masonry box/gang	344	21.0	14	12	10	9	8	7	4
min. 44.5 depth	FS — single cover/gang (13/4)	221	13.5	9	7	6	6	5	4	2
min. 60.3 depth	FD — single cover/gang (23/8)	295	18.0	12	10	9	8	7	6	3
min. 44.5 depth	FS — multiple cover/gang (13/4)	295	18.0	12	10	9	8	7	6	3
min. 60.3 depth	FD — multiple cover/gang (23/8)	395	24.0	16	13	12	10	9	8	4
*Where no volume allowances are required by 314.16(B)(2) through (B)(5).

(1) Standard Boxes
(2) Other Boxes
(B) Box Fill Calculations
Size of Conductor (AWG)	Free Space Within Box for Each Conductor
cm3	in.3
18	24.6	1.50
16	28.7	1.75
14	32.8	2.00
12	36.9	2.25
10	41.0	2.50
8	49.2	3.00
6	81.9	5.00

(1) Conductor Fill
(2) Clamp Fill
(3) Support Fittings Fill
(4) Device or Equipment Fill
(5) Equipment Grounding Conductor Fill
(C) Conduit Bodies
(1) General
(2) With Splices, Taps, or Devices
(3) Short Radius Conduit Bodies
314.17 Conductors Entering Boxes, Conduit Bodies, or Fittings
(A) Openings to Be Closed
(B) Boxes and Conduit Bodies
(1) Conductors Entering Through Individual Holes or Through Flexible Tubing
(2) Conductors Entering Through Cable Clamps
(3) Conductors Entering Through Raceways
(4) Temperature Limitation
(C) Conductors 4 AWG or Larger
314.19 Boxes Enclosing Flush Devices or Flush Equipment
314.20 Flush-Mounted Installations
314.21 Repairing Noncombustible Surfaces
314.22 Surface Extensions
314.23 Supports
(A) Surface Mounting
(B) Structural Mounting
(1) Nails and Screws
(2) Braces
(C) Mounting in Finished Surfaces
(D) Suspended Ceilings
(1) Framing Members
(2) Support Wires
(E) Raceway-Supported Enclosure, Without Devices, Luminaires, or Lampholders
(F) Raceway-Supported Enclosures, With Devices, Luminaires, or Lampholders
(G) Enclosures in Concrete or Masonry
(H) Pendant Boxes
(1) Flexible Cord
(2) Conduit
314.24 Depth of Boxes
(A) Outlet Boxes Without Enclosed Devices or Utilization Equipment
(B) Outlet and Device Boxes With Enclosed Devices or Utilization Equipment
(1) Large Equipment
(2) Conductors Larger Than 4 AWG
(3) Conductors 8, 6, or 4 AWG
(4) Conductors 12 or 10 AWG
(5) Conductors 14 AWG and Smaller
314.25 Covers and Canopies
(A) Nonmetallic or Metal Covers and Plates
(B) Exposed Combustible Wall or Ceiling Finish
(C) Flexible Cord Pendants
314.27 Outlet Boxes
(A) Boxes at Luminaire or Lampholder Outlets
(1) Vertical Surface Outlets
(2) Ceiling Outlets
(B) Floor Boxes
(C) Boxes at Ceiling-Suspended (Paddle) Fan Outlets
(D) Utilization Equipment
(E) Separable Attachment Fittings
314.28 Pull and Junction Boxes and Conduit Bodies
(A) Minimum Size
(1) Straight Pulls
(2) Angle or U Pulls, or Splices
(3) Smaller Dimensions
(B) Conductors in Pull or Junction Boxes
(C) Covers
(D) Permanent Barriers
(E) Power Distribution Blocks
(1) Installation
(2) Size
(3) Wire Bending Space
(4) Live Parts
(5) Through Conductors
314.29 Boxes, Conduit Bodies, and Handhole Enclosures to Be Accessible
(A) In Buildings and Other Structures
(B) Underground
314.30 Handhole Enclosures
(A) Size
(B) Wiring Entries
(C) Enclosed Wiring
(D) Covers
Part III Construction Specifications
314.40 Metal Boxes, Conduit Bodies, and Fittings
(A) Corrosion Resistant
(B) Thickness of Metal
(C) Metal Boxes Over 1650 cm3 (100 in.3)
(D) Equipment Grounding Conductor Provisions
314.41 Covers
314.42 Bushings
314.43 Nonmetallic Boxes
314.44 Marking
Part IV Pull and Junction Boxes, Conduit Bodies, and Handhole Enclosures for Use on Systems Over 1000 Volts, Nominal
314.70 General
(A) Pull and Junction Boxes
(B) Conduit Bodies
(C) Handhole Enclosures
314.71 Size of Pull and Junction Boxes, Conduit Bodies, and Handhole Enclosures
(A) For Straight Pulls
(B) For Angle or U Pulls
(1) Distance to Opposite Wall
(2) Distance Between Entry and Exit
(C) Removable Sides
314.72 Construction and Installation Requirements
(A) Corrosion Protection
(B) Passing Through Partitions
(C) Complete Enclosure
(D) Wiring Is Accessible
(E) Suitable Covers
(F) Suitable for Expected Handling
Article 320 Armored Cable: Type AC
Part I General
320.1 Scope
320.2 Definition
320.6 Listing Requirements
Part II Installation
320.10 Uses Permitted
320.12 Uses Not Permitted
320.15 Exposed Work
320.17 Through or Parallel to Framing Members
320.23 In Accessible Attics
(A) Cables Run Across the Top of Floor Joists
(B) Cable Installed Parallel to Framing Members
320.24 Bending Radius
320.30 Securing and Supporting
(A) General
(B) Securing
(C) Supporting
(D) Unsupported Cables
320.40 Boxes and Fittings
320.80 Ampacity
(A) Thermal Insulation
(B) Cable Tray
Part III Construction Specifications
320.100 Construction
320.104 Conductors
320.108 Equipment Grounding Conductor
320.120 Marking
Article 322 Flat Cable Assemblies: Type FC
Part I General
322.1 Scope
322.2 Definition
322.6 Listing Requirements
Part II Installation
322.10 Uses Permitted
322.12 Uses Not Permitted
322.30 Securing and Supporting
322.40 Boxes and Fittings
(A) Dead Ends
(B) Luminaire Hangers
(C) Fittings
(D) Extensions
322.56 Splices and Taps
(A) Splices
(B) Taps
Part III Construction Specifications
322.100 Construction
322.104 Conductors
322.112 Insulation
322.120 Marking
(A) Temperature Rating
(B) Identification of Grounded Conductor
(C) Terminal Block Identification
Article 324 Flat Conductor Cable: Type FCC
Part I General
324.1 Scope
324.2 Definitions
324.6 Listing Requirements
Part II Installation
324.10 Uses Permitted
(A) Branch Circuits
(B) Branch-Circuit Ratings
(1) Voltage
(2) Current
(C) Floors
(D) Walls
(E) Damp Locations
(F) Heated Floors
(G) System Height
324.12 Uses Not Permitted
324.18 Crossings
324.30 Securing and Supporting
324.40 Boxes and Fittings
(A) Cable Connections and Insulating Ends
(B) Polarization of Connections
(C) Shields
(1) Top Shield
(2) Bottom Shield
(D) Connection to Other Systems
(E) Metal-Shield Connectors
324.41 Floor Coverings
324.42 Devices
(A) Receptacles
(B) Receptacles and Housings
324.56 Splices and Taps
(A) FCC Systems Alterations
(B) Transition Assemblies
324.60 Grounding and Bonding
Part III Construction Specifications
324.100 Construction
(A) Type FCC Cable
(B) Shields
(1) Materials and Dimensions
(2) Resistivity
324.101 Corrosion Resistance
324.112 Insulation
324.120 Markings
(A) Cable Marking
(B) Conductor Identification
Article 326 Integrated Gas Spacer Cable: Type IGS
Part I General
326.1 Scope
326.2 Definition
Part II Installation
326.10 Uses Permitted
326.12 Uses Not Permitted
326.24 Bending Radius
Conduit Size		Minimum Radii
Metric Designator	Trade Size		mm	in.
53	2		600	24
78	3		900	35
103	4		1150	45

326.26 Bends
326.40 Fittings
326.80 Ampacity
Size (kcmil)	Amperes	Size (kcmil)	Amperes
250	119	2500	376
500	168	3000	412
750	206	3250	429
1000	238	3500	445
1250	266	3750	461
1500	292	4000	476
1750	315	4250	491
2000	336	4500	505
2250	357	4750	519

Part III Construction Specifications
326.104 Conductors
326.112 Insulation
	Thickness
Size (kcmil)	mm	in.
250—1000		1.02	0.040
1250—4750		1.52	0.060

326.116 Conduit
Conduit Size		Actual OutsideDiameter		Actual InsideDiameter
Metric Designator	Trade Size		mm	in.		mm	in.
53	2		60	2.375		49.46	1.947
78	3		89	3.500		73.30	2.886
103	4		114	4.500		94.23	3.710

326.120 Marking
Article 330 Metal-Clad Cable: Type MC
Part I General
330.1 Scope
330.2 Definition
330.6 Listing Requirements
Part II Installation
330.10 Uses Permitted
(A) General Uses
(B) Specific Uses
(1) Cable Tray
(2) Direct Buried
(3) Installed as Service-Entrance Cable
(4) Installed Outside of Buildings or Structures or as Aerial Cable
330.12 Uses Not Permitted
330.15 Exposed Work
330.17 Through or Parallel to Framing Members
330.23 In Accessible Attics
330.24 Bending Radius
(A) Smooth Sheath
(B) Interlocked-Type Armor or Corrugated Sheath
(C) Shielded Conductors
330.30 Securing and Supporting
(A) General
(B) Securing
(C) Supporting
(D) Unsupported Cables
330.31 Single Conductors
330.80 Ampacity
(A) Type MC Cable Installed in Cable Tray
(B) Single Type MC Conductors Grouped Together
(C) Thermal Insulation
Part III Construction Specifications
330.104 Conductors
330.108 Equipment Grounding Conductor
330.112 Insulation
(A) 1000 Volts or Less
(B) Over 1000 Volts
330.116 Sheath
330.130 Hazardous (Classified) Locations
Article 332 Mineral-Insulated, Metal-Sheathed Cable: Type MI
Part I General
332.1 Scope
332.2 Definition
332.6 Listing Requirements
Part II Installation
332.10 Uses Permitted
332.12 Uses Not Permitted
332.17 Through or Parallel to Framing Members
332.24 Bending Radius
332.30 Securing and Supporting
(A) Horizontal Runs Through Holes and Notches
(B) Unsupported Cable
(C) Cable Trays
332.31 Single Conductors
332.40 Boxes and Fittings
(A) Fittings
(B) Terminal Seals
332.80 Ampacity
(A) Type MI Cable Installed in Cable Tray
(B) Single Type MI Conductors Grouped Together
Part III Construction Specifications
332.104 Conductors
332.108 Equipment Grounding Conductor
332.112 Insulation
332.116 Sheath
Article 334 Nonmetallic-Sheathed Cable: Types NM and NMC
Part I General
334.1 Scope
334.2 Definitions
334.6 Listing Requirements
Part II Installation
334.10 Uses Permitted
Note: [HCD 1 & HCD 2] Types I, II, III, IV, and V construction as referenced in Section 334.10 shall be as defined in the California Building Code.

(A) Type NM
(B) Type NMC
334.12 Uses Not Permitted
(A) Types NM and NMC
(B) Type NM
334.15 Exposed Work
(A) To Follow Surface
(B) Protection From Physical Damage
(C) In Unfinished Basements and Crawl Spaces
334.17 Through or Parallel to Framing Members
334.23 In Accessible Attics
334.24 Bending Radius
334.30 Securing and Supporting
(A) Horizontal Runs Through Holes and Notches
(B) Unsupported Cables
(C) Wiring Device Without a Separate Outlet Box
334.40 Boxes and Fittings
(A) Boxes of Insulating Material
(B) Devices of Insulating Material
(C) Devices With Integral Enclosures
334.80 Ampacity
Part III Construction Specifications
334.100 Construction
334.104 Conductors
334.108 Equipment Grounding Conductor
334.112 Insulation
334.116 Sheath
(A) Type NM
(B) Type NMC
Article 336 Power and Control Tray Cable: Type TC
Part I General
336.1 Scope
336.2 Definition
336.6 Listing Requirements
Part II Installation
336.10 Uses Permitted
336.12 Uses Not Permitted
336.24 Bending Radius
336.80 Ampacity
Part III Construction Specifications
336.100 Construction
336.104 Conductors
(A) Fire Alarm Systems
(B) Thermocouple Circuits
(C) Class 1 Circuit Conductors
336.116 Jacket
336.120 Marking
336.130 Hazardous (Classified) Location Cable
Article 337 Type P Cable
Part I General
337.1 Scope
337.2 Definition
337.6 Listing Requirements
Part II Installation
337.10 Uses Permitted
337.12 Uses Not Permitted
337.24 Bending Radius
337.30 Securing and Supporting
337.31 Single Conductors
337.80 Ampacity
Part III Construction Specifications
337.104 Conductors
337.108 Equipment Grounding Conductor
337.112 Insulation
337.114 Shield
337.115 Jacket
337.116 Armor
337.120 Marking
Article 338 Service-Entrance Cable: Types SE and USE
Part I General
338.1 Scope
338.2 Definitions
338.6 Listing Requirements
Part II Installation
338.10 Uses Permitted
(A) Service-Entrance Conductors
(B) Branch Circuits or Feeders
(1) Grounded Conductor Insulated
(2) Use of Uninsulated Conductor
(3) Temperature Limitations
(4) Installation Methods for Branch Circuits and Feeders
338.12 Uses Not Permitted
(A) Service-Entrance Cable
(B) Underground Service-Entrance Cable
338.24 Bending Radius
Part III Construction Specifications
338.100 Construction
(A) Assemblies
(B) Uninsulated Conductor
338.120 Marking
Article 340 Underground Feeder and Branch-Circuit Cable: Type UF
Part I General
340.1 Scope
340.2 Definition
340.6 Listing Requirements
Part II Installation
340.10 Uses Permitted
340.12 Uses Not Permitted
340.24 Bending Radius
340.80 Ampacity
Part III Construction Specifications
340.104 Conductors
340.108 Equipment Grounding Conductor
340.112 Insulation
340.116 Sheath
Article 342 Intermediate Metal Conduit: Type IMC
Part I General
342.1 Scope
342.2 Definition
342.6 Listing Requirements
Part II Installation
342.10 Uses Permitted
(A) All Atmospheric Conditions and Occupancies
(B) Corrosion Environments
(C) Cinder Fill
(D) Wet Locations
(E) Severe Physical Damage
342.14 Dissimilar Metals
342.20 Size
(A) Minimum
(B) Maximum
342.22 Number of Conductors
342.24 Bends — How Made
342.26 Bends — Number in One Run
342.28 Reaming and Threading
342.30 Securing and Supporting
(A) Securely Fastened
(B) Supports
342.42 Couplings and Connectors
(A) Threadless
(B) Running Threads
342.46 Bushings
342.56 Splices and Taps
342.60 Grounding
Part III Construction Specifications
342.100 Construction
342.120 Marking
Article 344 Rigid Metal Conduit: Type RMC
Part I General
344.1 Scope
344.2 Definition
344.6 Listing Requirements
Part II Installation
344.10 Uses Permitted
(A) Atmospheric Conditions and Occupancies
(1) Galvanized Steel, Stainless Steel, and Red Brass RMC
(2) Aluminum RMC
(3) Ferrous Raceways and Fittings
(B) Corrosive Environments
(1) Galvanized Steel, Stainless Steel, and Red Brass RMC, Elbows, Couplings, and Fittings
(2) Supplementary Protection of Aluminum RMC
(C) Cinder Fill
(D) Wet Locations
(E) Severe Physical Damage
344.14 Dissimilar Metals
344.20 Size
(A) Minimum
(B) Maximum
344.22 Number of Conductors
344.24 Bends — How Made
344.26 Bends — Number in One Run
344.28 Reaming and Threading
344.30 Securing and Supporting
(A) Securely Fastened
(B) Supports
Conduit Size		Maximum Distance Between Rigid Metal Conduit Supports
Metric Designator	Trade Size		m	ft
16—21	1/2—3/4		3.0	10
27	1		3.7	12
35—41	11/4—11/2		4.3	14
53—63	2—21/2		4.9	16
78 and larger	3 and larger		6.1	20

344.42 Couplings and Connectors
(A) Threadless
(B) Running Threads
344.46 Bushings
344.56 Splices and Taps
344.60 Grounding
Part III Construction Specifications
344.100 Construction
344.120 Marking
Article 348 Flexible Metal Conduit: Type FMC
Part I General
348.1 Scope
348.2 Definition
348.6 Listing Requirements
Part II Installation
348.10 Uses Permitted
348.12 Uses Not Permitted
348.20 Size
(A) Minimum
(B) Maximum
348.22 Number of Conductors
	Types RFH-2, SF-2	Types TF, XHHW, TW	Types TFN, THHN, THWN	Types FEP, FEBP, PF, PGF
Size (AWG)	Fittings Inside Conduit	Fittings Outside Conduit	Fittings Inside Conduit	Fittings Outside Conduit	Fittings Inside Conduit	Fittings Outside Conduit	Fittings Inside Conduit	Fittings Outside Conduit
18	2	3	3	5	5	8	5	8
16	1	2	3	4	4	6	4	6
14	1	2	2	3	3	4	3	4
12	—	—	1	2	2	3	2	3
10	—	—	1	1	1	1	1	2
*In addition, one insulated, covered, or bare equipment grounding conductor of the same size shall be permitted.

348.24 Bends — How Made
348.26 Bends — Number in One Run
348.28 Trimming
348.30 Securing and Supporting
(A) Securely Fastened
(B) Supports
348.42 Couplings and Connectors
348.56 Splices and Taps
348.60 Grounding and Bonding
Article 350 Liquidtight Flexible Metal Conduit: Type LFMC
Part I General
350.1 Scope
350.2 Definition
350.6 Listing Requirements
Part II Installation
350.10 Uses Permitted
350.12 Uses Not Permitted
350.20 Size
(A) Minimum
(B) Maximum
350.22 Number of Conductors or Cables
(A) Metric Designators 16 through 103 (Trade Sizes 1/2 through 4)
(B) Metric Designator 12 (Trade Size 3/8)
350.24 Bends — How Made
350.26 Bends — Number in One Run
350.28 Trimming
350.30 Securing and Supporting
(A) Securely Fastened
(B) Supports
350.42 Couplings and Connectors
350.56 Splices and Taps
350.60 Grounding and Bonding
Part III Construction Specifications
350.120 Marking
Article 352 Rigid Polyvinyl Chloride Conduit: Type PVC
Part I General
352.1 Scope
352.2 Definition
352.6 Listing Requirements
Part II Installation
352.10 Uses Permitted
(A) Concealed
(B) Corrosive Influences
(C) Cinders
(D) Wet Locations
(E) Dry and Damp Locations
(F) Exposed
(G) Underground Installations
(H) Support of Conduit Bodies
(I) Insulation Temperature Limitations
352.12 Uses Not Permitted
(A) Hazardous (Classified) Locations
(B) Support of Luminaires
(C) Physical Damage
(D) Ambient Temperatures
(E) Theaters and Similar Locations
352.20 Size
(A) Minimum
(B) Maximum
352.22 Number of Conductors
352.24 Bends — How Made
352.26 Bends — Number in One Run
352.28 Trimming
352.30 Securing and Supporting
Conduit Size		Maximum Spacing Between Supports
Metric Designator	Trade Size		mm or m	ft
16—27	1/2—1		900 mm	3
35—53	11/4—2		1.5 m	5
63—78	21/2—3		1.8 m	6
91—129	31/2—5		2.1 m	7
155	6		2.5 m	8

(A) Securely Fastened
(B) Supports
352.44 Expansion Fittings
Temperature Change (°C)	Length Change of PVC Conduit (mm/m)		Temperature Change (°F)	Length Change of PVC Conduit (in./100 ft)	Temperature Change (°F)	Length Change of PVC Conduit (in./100 ft)
5	0.30		5	0.20	105	4.26
10	0.61	10	0.41	110	4.46
15	0.91	15	0.61	115	4.66
20	1.22	20	0.81	120	4.87
25	1.52	25	1.01	125	5.07
30	1.83	30	1.22	130	5.27
35	2.13		35	1.42	135	5.48
40	2.43	40	1.62	140	5.68
45	2.74	45	1.83	145	5.88
50	3.04	50	2.03	150	6.08
55	3.35		55	2.23	155	6.29
60	3.65	60	2.43	160	6.49
65	3.95	65	2.64	165	6.69
70	4.26	70	2.84	170	6.90
75	4.56	75	3.04	175	7.10
80	4.87		80	3.24	180	7.30
85	5.17	85	3.45	185	7.50
90	5.48	90	3.65	190	7.71
95	5.78	95	3.85	195	7.91
100	6.08	100	4.06	200	8.11

352.46 Bushings
352.48 Joints
352.56 Splices and Taps
352.60 Grounding
Part III Construction Specifications
352.100 Construction
352.120 Marking
Article 353 High Density Polyethylene Conduit: Type HDPE Conduit
Part I General
353.1 Scope
353.2 Definition
353.6 Listing Requirements
Part II Installation
353.10 Uses Permitted
353.12 Uses Not Permitted
353.20 Size
(A) Minimum
(B) Maximum
353.22 Number of Conductors
353.24 Bends — How Made
353.26 Bends — Number in One Run
353.28 Trimming
353.46 Bushings
353.48 Joints
353.56 Splices and Taps
353.60 Grounding
Part III Construction Specifications
353.100 Construction
353.120 Marking
Article 354 Nonmetallic Underground Conduit With Conductors: Type NUCC
Part I General
354.1 Scope
354.2 Definition
354.6 Listing Requirements
Part II Installation
354.10 Uses Permitted
354.12 Uses Not Permitted
354.20 Size
(A) Minimum
(B) Maximum
354.22 Number of Conductors
354.24 Bends — How Made
Conduit Size		Minimum Bending Radius
Metric Designator	Trade Size		mm	in.
16	1/2		250	10
21	3/4		300	12
27	1		350	14
35	11/4		450	18
41	11/2		500	20
53	2		650	26
63	21/2		900	36
78	3		1200	48
103	4		1500	60

354.26 Bends — Number in One Run
354.28 Trimming
354.46 Bushings
354.48 Joints
354.50 Conductor Terminations
354.56 Splices and Taps
354.60 Grounding
Part III Construction Specifications
354.100 Construction
(A) General
(B) Nonmetallic Underground Conduit
(C) Conductors and Cables
(D) Conductor Fill
354.120 Marking
Article 355 Reinforced Thermosetting Resin Conduit: Type RTRC
Part I General
355.1 Scope
355.2 Definition
355.6 Listing Requirements
Part II Installation
355.10 Uses Permitted
(A) Concealed
(B) Corrosive Influences
(C) Cinders
(D) Wet Locations
(E) Dry and Damp Locations
(F) Exposed
(G) Underground Installations
(H) Support of Conduit Bodies
(I) Insulation Temperature Limitations
355.12 Uses Not Permitted
(A) Hazardous (Classified) Locations
(B) Support of Luminaires
(C) Physical Damage
(D) Ambient Temperatures
(E) Theaters and Similar Locations
355.20 Size
(A) Minimum
(B) Maximum
355.22 Number of Conductors
355.24 Bends — How Made
355.26 Bends — Number in One Run
355.28 Trimming
355.30 Securing and Supporting
Conduit Size		Maximum Spacing Between Supports
Metric Designator	Trade Size		mm or m	ft
16—27	1/2—1		900 mm	3
35—53	11/4—2		1.5 m	5
63—78	21/2—3		1.8 m	6
91—129	31/2—5		2.1 m	7
155	6		2.5 m	8

(A) Securely Fastened
(B) Supports
355.44 Expansion Fittings
Temperature Change (°C)	Length Change of RTRC Conduit (mm/m)		Temperature Change (°F)	Length Change of RTRC Conduit (in./100 ft)	Temperature Change (°F)	Length Change of RTRC Conduit (in./100 ft)
5	0.14		5	0.09	105	1.89
10	0.27	10	0.18	110	1.98
15	0.41	15	0.27	115	2.07
20	0.54	20	0.36	120	2.16
25	0.68	25	0.45	125	2.25
30	0.81		30	0.54	130	2.34
35	0.95	35	0.63	135	2.43
40	1.08	40	0.72	140	2.52
45	1.22	45	0.81	145	2.61
50	1.35	50	0.90	150	2.70
55	1.49		55	0.99	155	2.79
60	1.62	60	1.08	160	2.88
65	1.76	65	1.17	165	2.97
70	1.89	70	1.26	170	3.06
75	2.03	75	1.35	175	3.15
80	2.16	80	1.44	180	3.24
85	2.30		85	1.53	185	3.33
90	2.43	90	1.62	190	3.42
95	2.57	95	1.71	195	3.51
100	2.70	100	1.80	200	3.60

355.46 Bushings
355.48 Joints
355.56 Splices and Taps
355.60 Grounding
Part III Construction Specifications
355.100 Construction
355.120 Marking
Article 356 Liquidtight Flexible Nonmetallic Conduit: Type LFNC
Part I General
356.1 Scope
356.2 Definition
356.6 Listing Requirements
Part II Installation
356.10 Uses Permitted
356.12 Uses Not Permitted
356.20 Size
(A) Minimum
(B) Maximum
356.22 Number of Conductors
356.24 Bends — How Made
356.26 Bends — Number in One Run
356.28 Trimming
356.30 Securing and Supporting
356.42 Couplings and Connectors
356.56 Splices and Taps
356.60 Grounding
Part III Construction Specifications
356.100 Construction
356.120 Marking
Article 358 Electrical Metallic Tubing: Type EMT
Part I General
358.1 Scope
358.2 Definition
358.6 Listing Requirements
Part II Installation
358.10 Uses Permitted
(A) Exposed and Concealed
(B) Corrosive Environments
(1) Galvanized Steel and Stainless Steel EMT, Elbows, and Fittings
(2) Supplementary Protection of Aluminum EMT
(C) Cinder Fill
(D) Wet Locations
(E) Physical Damage
358.12 Uses Not Permitted
358.14 Dissimilar Metals
358.20 Size
(A) Minimum
(B) Maximum
358.22 Number of Conductors
358.24 Bends — How Made
358.26 Bends — Number in One Run
358.28 Reaming and Threading
(A) Reaming
(B) Threading
358.30 Securing and Supporting
(A) Securely Fastened
(B) Supports
358.42 Couplings and Connectors
358.56 Splices and Taps
358.60 Grounding
Part III Construction Specifications
358.100 Construction
358.120 Marking
Article 360 Flexible Metallic Tubing: Type FMT
Part I General
360.1 Scope
360.2 Definition
360.6 Listing Requirements
Part II Installation
360.10 Uses Permitted
360.12 Uses Not Permitted
360.20 Size
(A) Minimum
(B) Maximum
360.22 Number of Conductors
(A) FMT — Metric Designators 16 and 21 (Trade Sizes 1/2 and 3/4)
(B) FMT — Metric Designator 12 (Trade Size 3/8)
360.24 Bends
(A) Infrequent Flexing Use
	Minimum Radii for Flexing Use
Metric Designator	Trade Size	mm	in.
12	3/8	254.0	10
16	1/2	317.5	121/2
21	3/4	444.5	171/2

(B) Fixed Bends
	Minimum Radii for Fixed Bends
Metric Designator	Trade Size	mm	in.
12	3/8	88.9	31/2
16	1/2	101.6	4
21	3/4	127.0	5

360.56 Splices and Taps
360.60 Grounding
Part III Construction Specifications
360.120 Marking
Article 362 Electrical Nonmetallic Tubing: Type ENT
Part I General
362.1 Scope
362.2 Definition
362.6 Listing Requirements
Part II Installation
362.10 Uses Permitted
362.12 Uses Not Permitted
362.20 Size
(A) Minimum
(B) Maximum
362.22 Number of Conductors
362.24 Bends — How Made
362.26 Bends — Number in One Run
362.28 Trimming
362.30 Securing and Supporting
(A) Securely Fastened
(B) Supports
362.46 Bushings
362.48 Joints
362.56 Splices and Taps
362.60 Grounding
Part III Construction Specifications
362.100 Construction
362.120 Marking
Article 366 Auxiliary Gutters
Part I General
366.1 Scope
366.2 Definitions
366.6 Listing Requirements
(A) Outdoors
(B) Indoors
Part II Installation
366.10 Uses Permitted
(A) Sheet Metal Auxiliary Gutters
(1) Indoor and Outdoor Use
(2) Wet Locations
(B) Nonmetallic Auxiliary Gutters
(1) Outdoors
(2) Indoors
366.12 Uses Not Permitted
366.20 Conductors Connected in Parallel
366.22 Number of Conductors
(A) Sheet Metal Auxiliary Gutters
(B) Nonmetallic Auxiliary Gutters
366.23 Ampacity of Conductors
(A) Sheet Metal Auxiliary Gutters
(B) Nonmetallic Auxiliary Gutters
366.30 Securing and Supporting
(A) Sheet Metal Auxiliary Gutters
(B) Nonmetallic Auxiliary Gutters
366.44 Expansion Fittings
366.56 Splices and Taps
(A) Within Gutters
(B) Bare Conductors
(C) Suitably Identified
(D) Overcurrent Protection
366.58 Insulated Conductors
(A) Deflected Insulated Conductors
(B) Auxiliary Gutters Used as Pull Boxes
366.60 Grounding
Part III Construction Specifications
366.100 Construction
(A) Electrical and Mechanical Continuity
(B) Substantial Construction
(C) Smooth Rounded Edges
(D) Covers
(E) Clearance of Bare Live Parts
366.120 Marking
(A) Outdoors
(B) Indoors
Article 368 Busways
Part I General Requirements
368.1 Scope
368.2 Definition
Part II Installation
368.10 Uses Permitted
(A) Exposed
(B) Behind Access Panels
(C) Through Walls and Floors
(1) Walls
(2) Floors
368.12 Uses Not Permitted
(A) Physical Damage
(B) Hoistways
(C) Hazardous Locations
(D) Wet Locations
(E) Working Platform
368.17 Overcurrent Protection
(A) Rating of Overcurrent Protection — Feeders
(B) Reduction in Ampacity Size of Busway
(C) Feeder or Branch Circuits
(D) Rating of Overcurrent Protection — Branch Circuits
368.30 Support
368.56 Branches From Busways
(A) General
(B) Cord and Cable Assemblies
(C) Branches From Trolley-Type Busways
368.58 Dead Ends
368.60 Grounding
Part III Construction
368.120 Marking
Part IV Requirements for Over 1000 Volts, Nominal
368.214 Adjacent and Supporting Structures
368.234 Barriers and Seals
(A) Vapor Seals
(B) Fire Barriers
368.236 Drain Facilities
368.237 Ventilated Bus Enclosures
368.238 Terminations and Connections
368.239 Switches
368.240 Wiring 1000 Volts or Less, Nominal
368.244 Expansion Fittings
368.258 Neutral Conductor
368.260 Grounding
368.320 Marking
Article 370 Cablebus
Part I General
370.1 Scope
370.2 Definition
Part II Installation
370.10 Uses Permitted
370.12 Uses Not Permitted
370.18 Cablebus Installation
(A) Transversely Routed
(B) Through Dry Floors and Platforms
(C) Through Floors and Platforms in Wet Locations
370.20 Conductor Size and Termination
(A) Conductors
(B) Termination
370.22 Number of Conductors
370.23 Overcurrent Protection
370.30 Securing and Supporting
(A) Cablebus Supports
(B) Conductor Supports
370.42 Fittings
370.60 Grounding
370.80 Ampacity of Conductors
Part III Construction Specifications
370.120 Marking
Article 372 Cellular Concrete Floor Raceways
Part I General
372.1 Scope
372.2 Definitions
Part II Installations
372.12 Uses Not Permitted
372.18 Cellular Concrete Floor Raceways Installation
(A) Header
(B) Connection to Cabinets and Other Enclosures
(C) Junction Boxes
(D) Inserts
(E) Markers
372.20 Size of Conductors
372.22 Maximum Number of Conductors
372.23 Ampacity of Conductors
372.56 Splices and Taps
372.58 Discontinued Outlets
Article 374 Cellular Metal Floor Raceways
Part I General
374.1 Scope
374.2 Definitions
374.6 Listing Requirements
Part II Installation
374.12 Uses Not Permitted
374.18 Cellular Metal Floor Raceways Installations
(A) Connection to Cabinets and Extensions From Cells
(B) Junction Boxes
(C) Inserts
(D) Markers
374.20 Size of Conductors
374.22 Maximum Number of Conductors in Raceway
374.23 Ampacity of Conductors
374.56 Splices and Taps
374.58 Discontinued Outlets
Part III Construction Specifications
374.100 General
Article 376 Metal Wireways
Part I General
376.1 Scope
376.2 Definition
Part II Installation
376.10 Uses Permitted
376.12 Uses Not Permitted
376.20 Conductors Connected in Parallel
376.21 Size of Conductors
376.22 Number of Conductors and Ampacity
(A) Cross-Sectional Areas of Wireway
(B) Adjustment Factors
376.23 Insulated Conductors
(A) Deflected Insulated Conductors
(B) Metal Wireways Used as Pull Boxes
376.30 Securing and Supporting
(A) Horizontal Support
(B) Vertical Support
376.56 Splices, Taps, and Power Distribution Blocks
(A) Splices and Taps
(B) Power Distribution Blocks
(1) Installation
(2) Size of Enclosure
(3) Wire Bending Space
(4) Live Parts
(5) Conductors
376.58 Dead Ends
376.70 Extensions From Metal Wireways
Part III Construction Specifications
376.100 Construction
(A) Electrical and Mechanical Continuity
(B) Substantial Construction
(C) Smooth Rounded Edges
(D) Covers
376.120 Marking
Article 378 Nonmetallic Wireways
Part I General
378.1 Scope
378.2 Definition
378.6 Listing Requirements
Part II Installation
378.10 Uses Permitted
378.12 Uses Not Permitted
378.20 Conductors Connected in Parallel
378.21 Size of Conductors
378.22 Number of Conductors
378.23 Insulated Conductors
(A) Deflected Insulated Conductors
(B) Nonmetallic Wireways Used as Pull Boxes
378.30 Securing and Supporting
(A) Horizontal Support
(B) Vertical Support
378.44 Expansion Fittings
378.56 Splices and Taps
378.58 Dead Ends
378.60 Grounding
378.70 Extensions From Nonmetallic Wireways
Part III Construction Specifications
378.120 Marking
Article 380 Multioutlet Assembly
Part I General
380.1 Scope
Part II Installation
380.10 Uses Permitted
380.12 Uses Not Permitted
380.23 Insulated Conductors
(A) Deflected Insulated Conductors
(B) Multioutlet Assemblies Used as Pull Boxes
380.76 Metal Multioutlet Assembly Through Dry Partitions
Article 382 Nonmetallic Extensions
Part I General
382.1 Scope
382.2 Definitions
382.6 Listing Requirements
Part II Installation
382.10 Uses Permitted
(A) From an Existing Outlet
(B) Exposed and in a Dry Location
(C) Residential or Offices
382.12 Uses Not Permitted
382.15 Exposed
(A) Nonmetallic Extensions
(B) Concealable Nonmetallic Extensions
382.26 Bends
(A) Nonmetallic Extensions
(B) Concealable Nonmetallic Extensions
382.30 Securing and Supporting
(A) Nonmetallic Extensions
(B) Concealable Nonmetallic Extensions
382.40 Boxes and Fittings
382.42 Devices
(A) Receptacles
(B) Receptacles and Housings
382.56 Splices and Taps
Part III Construction Specifications (Concealable Nonmetallic Extensions Only)
382.100 Construction
382.104 Flat Conductors
(A) Ungrounded Conductor (Center Layer)
(B) Grounded Conductor (Inner Sectioned Layers)
(C) Equipment Grounding Conductor (Outer Sectioned Layers)
382.112 Insulation
382.120 Marking
(A) Cable
(B) Conductor Identification
Article 384 Strut-Type Channel Raceway
Part I General
384.1 Scope
384.2 Definition
384.6 Listing Requirements
Part II Installation
384.10 Uses Permitted
384.12 Uses Not Permitted
384.21 Size of Conductors
384.22 Number of Conductors
		Area		40% Area*		25% Area†
Size Channel		in.2	mm2		in.2	mm2		in.2	mm2
15/8 × 15/16		0.887	572		0.355	229		0.222	143
15/8 × 1		1.151	743		0.460	297		0.288	186
15/8 × 13/8		1.677	1076		0.671	433		0.419	270
15/8 × 15/8		2.028	1308		0.811	523		0.507	327
15/8 × 27/16		3.169	2045		1.267	817		0.792	511
15/8 × 31/4		4.308	2780		1.723	1112		1.077	695
11/2 × 3/4		0.849	548		0.340	219		0.212	137
11/2 × 11/2		1.828	1179		0.731	472		0.457	295
11/2 × 17/8		2.301	1485		0.920	594		0.575	371
11/2 × 3		3.854	2487		1.542	995		0.964	622
*Raceways with external joiners shall use a 40 percent wire fill calculation to determine the number of conductors permitted.
†Raceways with internal joiners shall use a 25 percent wire fill calculation to determine the number of conductors permitted.

384.30 Securing and Supporting
(A) Surface Mount
(B) Suspension Mount
384.56 Splices and Taps
384.60 Grounding
Part III Construction Specifications
384.100 Construction
(A) Material
(B) Corrosion Protection
(C) Cover
384.120 Marking
Article 386 Surface Metal Raceways
Part I General
386.1 Scope
386.2 Definition
386.6 Listing Requirements
Part II Installation
386.10 Uses Permitted
386.12 Uses Not Permitted
386.21 Size of Conductors
386.22 Number of Conductors or Cables
386.30 Securing and Supporting
386.56 Splices and Taps
386.60 Grounding
386.70 Combination Raceways
Part III Construction Specifications
386.100 Construction
386.120 Marking
Article 388 Surface Nonmetallic Raceways
Part I General
388.1 Scope
388.2 Definition
388.6 Listing Requirements
Part II Installation
388.10 Uses Permitted
388.12 Uses Not Permitted
388.21 Size of Conductors
388.22 Number of Conductors or Cables
388.30 Securing and Supporting
388.56 Splices and Taps
388.60 Grounding
388.70 Combination Raceways
Part III Construction Specifications
388.100 Construction
388.120 Marking
Article 390 Underfloor Raceways
Part I General
390.1 Scope
390.2 Definition
Part II Installation
390.10 Uses Permitted
390.12 Uses Not Permitted
390.15 Covering
(A) Raceways Not Over 100 mm (4 In.) Wide
(B) Raceways Over 100 mm (4 In.) Wide but Not Over 200 mm (8 In.) Wide
(C) Trench-Type Raceways Flush With Concrete
(D) Other Raceways Flush With Concrete
390.20 Size of Conductors
390.22 Maximum Number of Conductors in Raceway
390.23 Ampacity of Conductors
390.56 Splices and Taps
390.57 Discontinued Outlets
390.70 Laid in Straight Lines
390.71 Markers at Ends
390.73 Dead Ends
390.74 Junction Boxes
390.75 Inserts
390.76 Connections to Cabinets and Wall Outlets
Article 392 Cable Trays
Part I General
392.1 Scope
392.2 Definition
Part II Installation
392.10 Uses Permitted
(A) Wiring Methods
Wiring Method	Article
Armored cable: Type AC	320
CATV cables	820
Class 2 and Class 3 cables	725
Communications cables	800
Communications raceways	725, 770, and 800
Electrical metallic tubing: Type EMT	358
Electrical nonmetallic tubing: Type ENT	362
Fire alarm cables	760
Flexible metal conduit: Type FMC	348
Flexible metallic tubing: Type FMT	360
Instrumentation tray cable: Type ITC	727
Intermediate metal conduit: Type IMC	342
Liquidtight flexible metal conduit: Type LFMC	350
Liquidtight flexible nonmetallic conduit: Type LFNC	356
Metal-clad cable: Type MC	330
Mineral-insulated, metal-sheathed cable: Type MI	332
Network-powered broadband communications cables	830
Nonmetallic-sheathed cable: Types NM, NMC, and NMS	334
Non—power-limited fire alarm cable	760
Optical fiber cables	770
Other factory-assembled, multiconductor control, signal, or power cables that are specifically approved for installation in cable trays	
Power and control tray cable: Type TC	336
Power-limited fire alarm cable	760
Power-limited tray cable	725
Rigid metal conduit: Type RMC	344
Rigid polyvinyl chloride conduit: Type PVC	352
Reinforced thermosetting resin conduit: Type RTRC	355
Service-entrance cable: Types SE and USE	338
Underground feeder and branch-circuit cable: Type UF	340

(B) In Industrial Establishments
(1) Single-Conductor Cables
(2) Single- And Multiconductor Medium Voltage Cables
(C) Hazardous (Classified) Locations
(D) Nonmetallic Cable Tray
(E) Airfield Lighting Cable Tray
392.12 Uses Not Permitted
392.18 Cable Tray Installation
(A) Complete System
(B) Completed Before Installation
(C) Covers
(D) Through Partitions and Walls
(E) Exposed and Accessible
(F) Adequate Access
(G) Raceways, Cables, Boxes, and Conduit Bodies Supported From Cable Tray Systems
(H) Marking
392.20 Cable and Conductor Installation
(A) Multiconductor Cables Operating at 1000 Volts or Less
(B) Cables Operating at Over 1000 Volts
(C) Connected in Parallel
(D) Single Conductors
392.22 Number of Conductors or Cables
(A) Number of Multiconductor Cables, Rated 2000 Volts or Less, in Cable Trays
Inside Width of Cable Tray	Maximum Allowable Fill Area for Multiconductor Cables
Ladder or Ventilated Trough or Wire Mesh Cable Trays, 392.22(A)(1)	Solid Bottom Cable Trays, 392.22(A)(3)
Column 1Applicable for392.22(A)(1)(b) Only	Column 2a Applicable for392.22(A)(1)(c) Only	Column 3Applicable for392.22(A)(3)(b) Only	Column 4a Applicable for392.22(A)(3)(c) Only
mm	in.	mm2	in.2	mm2	in.2	mm2	in.2	mm2	in.2
50	2.0	1,500	2.5	1,500 — (30 Sd)b	2.5 — (1.2 Sd)b	1,200	2.0	1,200 — (25 Sd)b	2.0 — Sdb
100	4.0	3,000	4.5	3,000 — (30 Sd)b	4.5 — (1.2 Sd)	2,300	3.5	2,300 — (25 Sd)	3.5 — Sd
150	6.0	4,500	7.0	4,500 — (30 Sd)b	7 — (1.2 Sd)	3,500	5.5	3,500 — (25 Sd)b	5.5—Sd
200	8.0	6,000	9.5	6,000 — (30 Sd)b	9.5 — (1.2 Sd)	4,500	7.0	4,500 — (25 Sd)	7.0 — Sd
225	9.0	6,800	10.5	6,800 — (30 Sd)	10.5 — (1.2 Sd)	5,100	8.0	5,100 — (25 Sd)	8.0 — Sd
300	12.0	9,000	14.0	9,000 — (30 Sd)	14 — (1.2 Sd)	7,100	11.0	7,100 — (25 Sd)	11.0 — Sd
400	16.0	12,000	18.5	12,000 — (30 Sd)	18.5 — (1.2 Sd)	9,400	14.5	9,400 — (25 Sd)	14.5 — Sd
450	18.0	13,500	21.0	13,500 — (30 Sd)	21 — (1.2 Sd)	10,600	16.5	10,600 — (25 Sd)	16.5 — Sd
500	20.0	15,000	23.5	15,000 — (30 Sd)	23.5 — (1.2 Sd)	11,800	18.5	11,800 — (25 Sd)	18.5 — Sd
600	24.0	18,000	28.0	18,000 — (30 Sd)	28 — (1.2 Sd)	14,200	22.0	14,200 — (25 Sd)	22.0 — Sd
750	30.0	22,500	35.0	22,500 — (30 Sd)	35 — (1.2 Sd)	17,700	27.5	17,700 — (25 Sd)	27.5 — Sd
900	36.0	27,000	42.0	27,000 — (30 Sd)	42 — (1.2 Sd)	21,300	33.0	21,300 — (25 Sd)	33.0 — Sd
aThe maximum allowable fill areas in Columns 2 and 4 shall be calculated. For example, the maximum allowable fill in mm2 for a 150-mm wide cable tray in Column 2 shall be 4500 minus (30 multiplied by Sd) [the maximum allowable fill, in square inches, for a 6-in. wide cable tray in Column 2 shall be 7 minus (1.2 multiplied by Sd)].
bThe term Sd in Columns 2 and 4 is equal to the sum of the diameters, in mm, of all cables 107.2 mm (in inches, of all 4/0 AWG) and larger multiconductor cables in the same cable tray with smaller cables.

(1) Ladder or Ventilated Trough Cable Trays Containing Any Mixture of Cables
(2) Ladder or Ventilated Trough Cable Trays Containing Multiconductor Control and/or Signal Cables Only
(3) Solid Bottom Cable Trays Containing Any Mixture of Cables
(4) Solid Bottom Cable Tray Containing Multiconductor Control and/or Signal Cables Only
(5) Ventilated Channel Cable Trays Containing Multiconductor Cables of Any Type
Inside Width of Cable Tray	Maximum Allowable Fill Area for Multiconductor Cables
Column 1 One Cable	Column 2 More Than One Cable
mm	in.	mm2	in.2	mm2	in.2
75	3	1500	2.3	850	1.3
100	4	2900	4.5	1600	2.5
150	6	4500	7.0	2450	3.8

(6) Solid Channel Cable Trays Containing Multiconductor Cables of Any Type
Inside Width of Cable Tray		Column 1 One Cable		Column 2 More Than One Cable
mm	in.		mm2	in.2		mm2	in.2
50	2		850	1.3		500	0.8
75	3		1300	2.0		700	1.1
100	4		2400	3.7		1400	2.1
150	6		3600	5.5		2100	3.2

(B) Number of Single-Conductor Cables, Rated 2000 Volts or Less, in Cable Trays
(1) Ladder or Ventilated Trough Cable Trays
Inside Width of Cable Tray		Maximum Allowable Fill Area for Single-Conductor Cables in Ladder, Ventilated Trough, or Wire Mesh Cable Trays
	Column 1 Applicable for 392.22(B)(1)(b) Only		Column 2a Applicable for 392.22(B)(1)(c) Only
mm	in.		mm2	in.2		mm2	in.2
50	2		1,400	2.0		1,400 — (28 Sd)b	2.0 — (1.1 Sd)b
100	4		2,800	4.5		2,800 — (28 Sd)	4.5 — (1.1 Sd)
150	6		4,200	6.5		4,200 — (28 Sd)b	6.5 — (1.1 Sd)b
200	8		5,600	8.5		5,600 — (28 Sd)	8.5 — (1.1 Sd)
225	9		6,100	9.5		6,100 — (28 Sd)	9.5 — (1.1 Sd)
300	12		8,400	13.0		8,400 — (28 Sd)	13.0 — (1.1 Sd)
400	16		11,200	17.5		11,200 — (28 Sd)	17.5 — (1.1 Sd)
450	18		12,600	19.5		12,600 — (28 Sd)	19.5 — (1.1 Sd)
500	20		14,000	21.5		14,000 — (28 Sd)	21.5 — (1.1 Sd)
600	24		16,800	26.0		16,800 — (28 Sd)	26.0 — (1.1 Sd)
750	30		21,000	32.5		21,000 — (28 Sd)	32.5 — (1.1 Sd)
900	36		25,200	39.0		25,200 — (28 Sd)	39.0 — (1.1 Sd)
aThe maximum allowable fill areas in Column 2 shall be calculated. For example, the maximum allowable fill, in mm2, for a 150-mm wide cable tray in Column 2 shall be 4200 minus (28 multiplied by Sd) [the maximum allowable fill, in square inches, for a 6-in. wide cable tray in Column 2 shall be 6.5 minus (1.1 multiplied by Sd)].
bThe term Sd in Column 2 is equal to the sum of the diameters, in mm, of all cables 507 mm2 (in inches, of all 1000 kcmil) and larger single-conductor cables in the same cable tray with small cables.

(2) Ventilated Channel Cable Trays
(C) Number of Type MV and Type MC Cables (2001 Volts or Over) in Cable Trays
392.30 Securing and Supporting
(A) Cable Trays
(B) Cables and Conductors
392.44 Expansion Splice Plates
392.46 Bushed Conduit and Tubing
(A) Through Bushed Conduit or Tubing
(B) Flanged Connections
392.56 Cable Splices
392.60 Grounding and Bonding
(A) Metal Cable Trays
(B) Steel or Aluminum Cable Tray Systems
Maximum Fuse Ampere Rating, Circuit Breaker Ampere Trip Setting, or Circuit Breaker Protective Relay Ampere Trip Setting for Ground-Fault Protection of Any Cable Circuit in the Cable Tray System	Minimum Cross-Sectional Area of Metal*
Steel Cable Trays		Aluminum Cable Trays
mm2	in.2		mm2	in.2
60	129	0.20		129	0.20
100	258	0.40		129	0.20
200	451.5	0.70		129	0.20
400	645	1.00		258	0.40
600	967.5	1.50†		258	0.40
1000	—	—		387	0.60
1200	—	—		645	1.00
1600	—	—		967.5	1.50
2000	—	—		1290	2.00†
*Total cross-sectional area of both side rails for ladder or trough cable trays; or the minimum cross-sectional area of metal in channel cable trays or cable trays of one-piece construction.
†Steel cable trays shall not be used as equipment grounding conductors for circuits with ground-fault protection above 600 amperes. Aluminum cable trays shall not be used as equipment grounding conductors for circuits with ground-fault protection above 2000 amperes.

(C) Transitions
392.80 Ampacity of Conductors
(A) Ampacity of Cables, Rated 2000 Volts or Less, in Cable Trays
(1) Multiconductor Cables
(2) Single-Conductor Cables
(3) Combinations of Multiconductor and Single-Conductor Cables
(B) Ampacity of Type MV and Type MC Cables (2001 Volts or Over) in Cable Trays
(1) Multiconductor Cables (2001 Volts or Over)
(2) Single-Conductor Cables (2001 Volts or Over)
Part III Construction Specifications
392.100 Construction
(A) Strength and Rigidity
(B) Smooth Edges
(C) Corrosion Protection
(D) Side Rails
(E) Fittings
(F) Nonmetallic Cable Tray
Article 393 Low-Voltage Suspended Ceiling Power Distribution Systems
Part I General
393.1 Scope
393.2 Definitions
393.6 Listing Requirements
(A) Listed System
(B) Assembly of Listed Parts
Part II Installation
393.10 Uses Permitted
393.12 Uses Not Permitted
393.14 Installation
(A) General Requirements
(B) Insulated Conductors
393.21 Disconnecting Means
(A) Location
(B) Multiwire Branch Circuits
393.30 Securing and Supporting
(A) Attached to Building Structure
(B) Attachment of Power Grid Rails
393.40 Connectors and Enclosures
(A) Connectors
(B) Enclosures
393.45 Overcurrent and Reverse Polarity (Backfeed) Protection
(A) Overcurrent Protection
(B) Interconnection of Power Sources
(C) Reverse Polarity (Backfeed) Protection of Direct-Current Systems
393.56 Splices
393.57 Connections
393.60 Grounding
(A) Grounding of Supply Side of Class 2 Power Source
(B) Grounding of Load Side of Class 2 Power Source
Part III Construction Specifications
393.104 Sizes and Types of Conductors
(A) Load Side Utilization Conductor Size
(B) Power Feed Bus Rail Conductor Size
Article 394 Concealed Knob-and-Tube Wiring
Part I General
394.1 Scope
394.2 Definition
Part II Installation
394.10 Uses Permitted
394.12 Uses Not Permitted
394.17 Through or Parallel to Framing Members
394.19 Clearances
(A) General
(B) Limited Conductor Space
(C) Clearance From Piping, Exposed Conductors, and So Forth
394.23 In Accessible Attics
(A) Accessible by Stairway or Permanent Ladder
(B) Not Accessible by Stairway or Permanent Ladder
394.30 Securing and Supporting
(A) Supporting
(B) Securing
394.42 Devices
394.56 Splices and Taps
Part III Construction Specifications
394.104 Conductors
Article 396 Messenger-Supported Wiring
Part I General
396.1 Scope
396.2 Definitions
Part II Installation
396.10 Uses Permitted
(A) Cable Types
Cable Type	Section	Article
Medium-voltage cable		328
Metal-clad cable		330
Mineral-insulated, metal-sheathed cable		332
Multiconductor service-entrance cable		338
Multiconductor underground feeder and branch-circuit cable		340
Other factory-assembled, multiconductor control, signal, or power cables that are identified for the use		
Power and control tray cable		336
Power-limited tray cable	Table 725.154, 725.135(J), and 725.179(E)	

(B) In Industrial Establishments
(C) Hazardous (Classified) Locations
396.12 Uses Not Permitted
396.30 Messenger
(A) Support
(B) Neutral Conductor
(C) Equipment Grounding Conductor
396.56 Conductor Splices and Taps
396.60 Grounding
Article 398 Open Wiring on Insulators
Part I General
398.1 Scope
398.2 Definition
Part II Installation
398.10 Uses Permitted
398.12 Uses Not Permitted
398.15 Exposed Work
(A) Dry Locations
(B) Entering Spaces Subject to Dampness, Wetness, or Corrosive Vapors
(C) Exposed to Physical Damage
398.17 Through or Parallel to Framing Members
398.19 Clearances
398.23 In Accessible Attics
(A) Accessible by Stairway or Permanent Ladder
(B) Not Accessible by Stairway or Permanent Ladder
398.30 Securing and Supporting
(A) Conductor Sizes Smaller Than 8 AWG
(B) Conductor Sizes 8 AWG and Larger
(C) Industrial Establishments
(D) Mounting of Conductor Supports
(E) Tie Wires
398.42 Devices
Part III Construction Specifications
398.104 Conductors
Article 399 Outdoor Overhead Conductors Over 1000 Volts
399.1 Scope
399.2 Definition
399.10 Uses Permitted
399.30 Support
(A) Conductors
(B) Structures
(C) Insulators
